<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Akü İç Direnç, Conductance ve Kapasite Testi | ALO186</title>
<meta name="description" content="UPS aküsünde iç direnç ve conductance ölçümünü gerçek kapasite ve runtime testinden ayırın; zayıf blok, bağlantı direnci ve çalışma süresini kanıtlayın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü iç direnç, conductance ve kapasite/runtime testi nasıl yorumlanır?","description":"UPS akü grubunda iç direnç ve conductance taramasını bağlantı direnci, kontrollü deşarj ve gerçek runtime kabulünden ayıran teknik rehber.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"UPS ve akü bakımı","keywords":"UPS akü iç direnç, conductance testi, kapasite testi, runtime testi, VRLA akü, bağlantı direnci","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://standards.ieee.org/ieee/1188/11656/","https://standards.ieee.org/ieee/1184/6969/","https://standards.ieee.org/ieee/450/6772/","https://standards.ieee.org/ieee/2962/11110/","https://webstore.iec.ch/en/publication/60140"],"about":[{"@type":"DefinedTerm","name":"Internal Resistance"},{"@type":"DefinedTerm","name":"Conductance"},{"@type":"DefinedTerm","name":"Impedance Baseline"},{"@type":"DefinedTerm","name":"Capacity Test"},{"@type":"DefinedTerm","name":"Runtime Test"},{"@type":"DefinedTerm","name":"VRLA Battery"},{"@type":"DefinedTerm","name":"Float Voltage"},{"@type":"DefinedTerm","name":"Connection Resistance"},{"@type":"DefinedTerm","name":"Discharge Rate"},{"@type":"DefinedTerm","name":"End Voltage"},{"@type":"DefinedTerm","name":"Temperature Correction"},{"@type":"DefinedTerm","name":"Weak Block"},{"@type":"DefinedTerm","name":"Battery String"},{"@type":"DefinedTerm","name":"State of Health"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Düşük iç direnç akünün kapasitesinin iyi olduğunu kanıtlar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İç direnç veya conductance hızlı tarama ve trend için yararlıdır; kullanılabilir Ah/Wh kapasitesi ve UPS çalışma süresi kontrollü deşarj veya üreticiye uygun runtime testiyle doğrulanır."}},{"@type":"Question","name":"Aynı stringde bloklar neden farklı iç direnç gösterir?","acceptedAnswer":{"@type":"Answer","text":"Yaşlanma, sıcaklık, şarj dengesi, gevşek veya oksitli bağlantı, ölçüm noktası ve cihaz tekrarlanabilirliği fark oluşturabilir. Tek değer yerine aynı koşuldaki trend ve bağlantı direnci incelenir."}},{"@type":"Question","name":"UPS self-test gerçek kapasite testinin yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman geçmez. Self-test çoğu sistemde kısa süreli işlev kontrolüdür; hedef yükte istenen dakika veya saat boyunca enerjiyi taşıyabildiğini tek başına kanıtlamayabilir."}},{"@type":"Question","name":"Bir blok kötü çıkarsa yalnız o blok değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"String yaşı, kimya, kapasite, üretici talimatı ve kalan blokların ölçümleri değerlendirilmeden karar verilmemelidir. Uyumsuz tek blok, şarj ve deşarj dengesini bozabilir."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"Float gerilimleri, sıcaklıklar, bağlantı dirençleri, blok trendleri, kontrollü deşarj eğrisi, son gerilim ve UPS yük transferi birlikte kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü iç direnç ve kapasite testi"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS süresi</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · VRLA · conductance · kapasite · 20 dk</span><h1>UPS akü iç direnç, conductance ve kapasite/runtime testi</h1><p class="lead"><strong>Tek bir iç direnç veya conductance değeriyle “akü sağlam” kararı vermeyin.</strong> Hızlı tarama sonucunu sıcaklık, float gerilimi, bağlantı direnci, geçmiş trend ve hedef yükte kontrollü deşarjla doğrulayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>IEEE ve IEC birincil standart kaynakları</span><span>Yüksek DC kısa devre enerjisi yalnız yetkili personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İç direnç ve conductance ölçümü akünün kapasitesini doğrudan ölçmez.</strong> Bu değerler aynı marka-model blokların aynı sıcaklık ve şarj koşulundaki değişimini izlemek, sıra dışı blokları ve bağlantı sorunlarını taramak için kullanılır. UPS'in kritik yükü kaç dakika taşıyacağı ise kontrollü kapasite veya runtime testi, deşarj akımı, son gerilim, sıcaklık ve UPS kayıplarıyla kanıtlanır. İç direnç tek başına kapasiteyi kanıtlamaz.</p></section>
<section><h2>Ölçüm desenini doğru okuyun</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Tek blokta direnç hızla yükseliyor</td><td>Blok yaşlanması, kuruma veya iç bağlantı sorunu</td><td>Aynı cihazla trend, sıcaklık, float gerilimi ve deşarj eğrisi</td></tr><tr><td>Komşu iki blok birlikte yüksek</td><td>Ortak bağlantı/köprü direnci veya ölçüm noktası</td><td>Mikro-ohm bağlantı ölçümü ve termal karşılaştırma</td></tr><tr><td>Değerler normal, runtime kısa</td><td>Kapasite kaybı, yüksek yük, UPS verimi veya son gerilim ayarı</td><td>Kontrollü deşarj ve gerçek UPS yük kaydı</td></tr><tr><td>Float gerilimi normal, blok deşarjda çöküyor</td><td>Yetersiz kapasite veya yüksek dinamik direnç</td><td>Blok bazlı gerilim eğrisi ve son gerilime ulaşma zamanı</td></tr><tr><td>Ölçüm tekrarında büyük fark var</td><td>Prob teması, cihaz yöntemi, sıcaklık veya yüzey oksidi</td><td>Temiz aynı nokta, aynı cihaz, tekrar ölçümü ve referans blok</td></tr></tbody></table></div></section>
<section><h2>10 adımlık akü sağlık ve runtime kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük planını oluşturun:</strong> Test sırasında redundant UPS, jeneratör veya bakım bypassı ile yük sürekliliğini güvenceye alın.</li><li><strong>Akü envanterini dondurun:</strong> Kimya, üretici, model, kapasite, üretim tarihi, string ve blok sırasını kaydedin.</li><li><strong>Görsel ve termal kontrol yapın:</strong> Şişme, sızıntı, çatlak, korozyon, gevşeklik, sıcak nokta ve havalandırmayı inceleyin.</li><li><strong>Şarj koşulunu doğrulayın:</strong> UPS charger durumu, string float gerilimi, blok gerilimleri, ripple ve ortam sıcaklığını kaydedin.</li><li><strong>Bağlantı direncini ayırın:</strong> Köprü ve terminal direncini uygun mikro-ohm yöntemiyle ölçün; blok iç direnciyle karıştırmayın.</li><li><strong>İç direnç/conductance trendini alın:</strong> Aynı cihaz, aynı prob noktası ve benzer sıcaklıkta bütün blokları ölçün; mutlak sayıdan çok baz çizgiye göre değişimi izleyin.</li><li><strong>Şüpheli blokları yeniden doğrulayın:</strong> Prob temasını, sıcaklığı ve ölçüm tekrarlanabilirliğini kontrol edin; tek ölçümle değişim kararı vermeyin.</li><li><strong>Kontrollü deşarjı planlayın:</strong> Üretici/standart yöntemiyle yük, süre, son gerilim, örnekleme aralığı ve güvenli durdurma ölçütünü belirleyin.</li><li><strong>Deşarj eğrisini kaydedin:</strong> String akımı, UPS çıkış yükü, her blok gerilimi, sıcaklık ve erken çöken bloğu ortak zaman damgasında izleyin.</li><li><strong>Tekrar kabul yapın:</strong> Şarj toparlanması, alarm temizliği, aküden şebekeye transfer ve hedef runtime sonucunu raporlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS üretici, model, kVA/kW ve firmware</li><li>Akü kimyası, üretici, model ve kapasite</li><li>String ve blok yerleşim sırası</li><li>Üretim/kurulum tarihi ve geçmiş değişimler</li><li>Ortam ve blok sıcaklıkları</li><li>String ve blok float gerilimleri</li><li>Charger gerilimi, akımı ve ripple bilgisi</li><li>Terminal/köprü bağlantı dirençleri</li><li>İç direnç veya conductance cihazı ve yöntemi</li><li>Blok baz çizgisi ve yüzde değişim trendi</li><li>Kontrollü deşarj yükü ve akımı</li><li>Son gerilim ve deşarj süresi</li><li>Blok bazlı gerilim-zaman eğrisi</li><li>UPS transferi, toparlanma ve nihai runtime kabulü</li></ol></section>
<section><h2>Kritik karar sınırı</h2><p><strong>Akü kutuplarında kısa devre oluşturmayın; metal takı, yalıtımsız alet ve uygunsuz ölçüm probu kullanmayın.</strong> Şişmiş, sızdıran, aşırı ısınan veya yanık kokusu bulunan bloğu şarj etmeye devam etmeyin. Test yükünü kontrolsüz bağlamayın; son gerilim ve sıcaklık sınırını aşmayın. Tek bir “iyi” conductance değeriyle bakım veya değişim kararını kapatmayın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a> içeriğindeki genel yaş ve belirti kararından farklı olarak ölçüm yöntemlerinin kanıt gücünü karşılaştırır. <a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">Akü string dengesizliği</a> bloklar arası sapmayı; <a href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">akü şarj olmuyor</a> ise charger ve şarj yolunu ele alır. Buradaki özgün görev, iç direnç taramasını gerçek kapasite/runtime kabulüyle ilişkilendirmektir.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a><a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">UPS akü string dengesizliği</a><a href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü şarj olmuyor</a><a href="/haberler/ups-battery-breaker-open-battery-disconnected-aku-devresi-teshis">Battery Breaker Open</a><a href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken bataryaya geçiyor</a><a href="/haberler/ups-va-watt-farki-nasil-hesaplanir">UPS VA ve watt farkı</a><a href="/haberler/ups-overload-asiri-yuk-alarmi-neden-verir">UPS overload alarmı</a><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu</a><a href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">Paralel UPS N+1</a><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/hesaplama/ups-aku-degisim-uygunluk/">UPS akü değişim uygunluğu</a><a href="/hesaplama/ekipman-bakim-plani/">Ekipman bakım planı</a><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirme</a></div></section>
<section><h2>Dönüşüm çağrısı</h2><p>Blok gerilimleri, sıcaklık, bağlantı direnci, iç direnç/conductance trendi, kontrollü deşarj eğrisi ve UPS transfer kaydından <strong>UPS akü kapasite ve runtime kabul matrisi</strong> oluşturun. Böylece “ölçüm iyi” ifadesini gerçek dakika, yük ve son gerilim kanıtına dönüştürün.</p><p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">UPS akü teknik ön değerlendirmesini açın</a></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Düşük iç direnç kapasitenin iyi olduğunu kanıtlar mı?</summary><p>Hayır. Tarama ve trend sağlar; kullanılabilir kapasite kontrollü deşarjla doğrulanır.</p></details><details><summary>Bloklar neden farklı değer gösterir?</summary><p>Yaşlanma, sıcaklık, bağlantı direnci, şarj dengesi ve ölçüm yöntemi fark oluşturabilir.</p></details><details><summary>UPS self-test yeterli midir?</summary><p>Her zaman değil. Kısa self-test hedef runtime süresini kanıtlamayabilir.</p></details><details><summary>Yalnız zayıf blok değiştirilebilir mi?</summary><p>String yaşı, uyumluluk ve üretici talimatı değerlendirilmeden karar verilmemelidir.</p></details><details><summary>Onarım sonrası kabul nedir?</summary><p>Float, bağlantı, trend, deşarj eğrisi, son gerilim ve yük transferinin birlikte doğrulanmasıdır.</p></details></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a href="https://standards.ieee.org/ieee/1188/11656/" rel="nofollow noopener">IEEE 1188-2025 — VRLA akü bakım, test ve değişim uygulamaları</a></li><li><a href="https://standards.ieee.org/ieee/1184/6969/" rel="nofollow noopener">IEEE 1184-2022 — UPS sistemleri için akü seçimi, bakım ve test rehberi</a></li><li><a href="https://standards.ieee.org/ieee/450/6772/" rel="nofollow noopener">IEEE 450-2020 — vented kurşun-asit sabit akü bakım ve kapasite testleri</a></li><li><a href="https://standards.ieee.org/ieee/2962/11110/" rel="nofollow noopener">IEEE 2962-2025 — sabit lityum iyon akülerde işletme, bakım ve kapasite testi</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="nofollow noopener">IEC 62040-3:2021 — bütün UPS sisteminin performans ve test gerekleri</a></li></ul><p>Kaynaklar 2 Ağustos 2026 tarihinde doğrulandı. Tam akü ve UPS üretici prosedürü önceliklidir.</p></section>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS üreticisi, akü laboratuvarı veya yetkili servis değildir.</p></div></footer>
</body></html>