<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Akü Kapasite Testi, Empedans ve İç Direnç Farkı | ALO186</title><meta name="description" content="UPS aküsünde deşarj kapasite testi ile empedans/iç direnç ölçümünün farkını; baseline, test planı, zayıf hücre ve değiştirme kararıyla öğrenin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/ups-aku-kapasite-testi-empedans-ic-direnc-farki"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü kapasite testi, empedans ve iç direnç farkı","description":"VRLA UPS akülerinde gerçek kapasite testi ile empedans ve iç direnç trendinin görev ayrımını açıklayan bakım rehberi.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-aku-kapasite-testi-empedans-ic-direnc-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery capacity test"},{"@type":"DefinedTerm","name":"Battery impedance"},{"@type":"DefinedTerm","name":"Internal resistance"},{"@type":"DefinedTerm","name":"VRLA"},{"@type":"DefinedTerm","name":"Load bank"},{"@type":"DefinedTerm","name":"Baseline trending"},{"@type":"DefinedTerm","name":"End voltage"},{"@type":"DefinedTerm","name":"IEEE 1188-2025"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İç direnç ölçümü akünün yüzde kaç kapasitesi kaldığını gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Empedans veya iç direnç değişimi akü sağlığı için güçlü bir trend göstergesidir; ancak doğrudan gerçek Ah veya çalışma süresi kapasitesini ölçmez."}},{"@type":"Question","name":"Gerçek UPS akü kapasitesi nasıl doğrulanır?","acceptedAnswer":{"@type":"Answer","text":"Tanımlı yük, süre, son gerilim, sıcaklık ve güvenlik planıyla yapılan kontrollü deşarj veya sistem yükü kapasite testi gerçek kullanılabilir çıkışı doğrular."}},{"@type":"Question","name":"Tek bir empedans değeri yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. Aynı cihaz, yöntem, bağlantı noktası ve sıcaklık koşullarında oluşturulmuş yeni akü baseline'ı ve zaman içindeki trend daha anlamlıdır."}},{"@type":"Question","name":"Kapasite testi UPS'i riske atar mı?","acceptedAnswer":{"@type":"Answer","text":"Yanlış planlanırsa kritik yükü riske atabilir. Yedeklilik, yük bankası, bypass, jeneratör, son gerilim, yeniden şarj ve acil durdurma planı testten önce doğrulanmalıdır."}},{"@type":"Question","name":"Bir hücrenin empedansı yüksekse tüm string değişmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak değil. Hücre yaşı, üretici politikası, string eşleşmesi, bağlantı direnci, kapasite sonucu ve risk seviyesi birlikte değerlendirilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü kapasite ve empedans testi"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">String dengesi</a><a href="/hesaplama/ups-aku-degisim-uygunluk/">Değişim testi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · VRLA akü · Kapasite testi · Empedans · Baseline · 14 dk</span><h1>UPS akü kapasite testi, empedans ve iç direnç farkı</h1><p class="lead">UPS aküsünde düşük empedans veya normal açık devre gerilimi, hedef süreyi kesin olarak garanti etmez. <strong>Empedans testi hızlı trend izleme</strong>; <strong>kontrollü deşarj testi ise gerçek kullanılabilir kapasiteyi doğrulama</strong> aracıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEEE 1188-2025, Megger ve Fluke</span><span>Kapasite testi kritik yük ve DC ark riski nedeniyle uzman planı gerektirir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Akü empedansı veya iç direnci, hücrelerin zaman içindeki bozulmasını ve string içindeki aykırı elemanları hızlıca bulmaya yardımcı olur; fakat kapasiteyi doğrudan Ah, Wh veya dakika olarak ölçmez. Gerçek yedekleme kabiliyeti, tanımlı yük ve son gerilim altında yapılan kontrollü kapasite/deşarj testiyle doğrulanır. En güçlü bakım modeli, yeni akü baseline'ı + periyodik empedans trendi + risk bazlı kapasite testini birlikte kullanır.</div>
<div class="layout"><div class="article">
<section><h2>1. Kapasite ve empedans testi aynı şey değildir</h2><div class="table-wrap"><table><thead><tr><th>Test</th><th>Ne ölçer?</th><th>Avantaj</th><th>Sınır</th></tr></thead><tbody><tr><td>Empedans/iç direnç</td><td>Hücre ve bağlantıların ohmik davranışı</td><td>Çevrim dışı bırakmadan hızlı trend</td><td>Kapasiteyle birebir matematiksel ilişki yoktur</td></tr><tr><td>Float gerilimi</td><td>Şarj durumundaki terminal gerilimi</td><td>Şarj ve açık hücre anormalliği sinyali</td><td>Yük altında süreyi göstermez</td></tr><tr><td>Kapasite/deşarj testi</td><td>Tanımlı yükte son gerilime kadar gerçek çıkış</td><td>Gerçek kullanılabilir kapasiteyi doğrular</td><td>Plan, yük bankası, süre ve yeniden şarj gerekir</td></tr><tr><td>UPS runtime testi</td><td>Sistem yüküyle gerçek çalışma süresi</td><td>UPS + akü + yük zincirini birlikte sınar</td><td>Kritik yük ve proses riski dikkatle yönetilmelidir</td></tr></tbody></table></div></section>
<section><h2>2. Baseline neden zorunlu kadar değerlidir?</h2><p>Empedans ölçümü mutlak bir “iyi/kötü” sayısı değildir. Aynı üretici, model, yaş, sıcaklık ve test yöntemiyle oluşturulan <strong>başlangıç değeri</strong> ve zaman içindeki değişim eğrisi daha anlamlıdır. Megger, empedans artışıyla kapasite azalmasının genel bir ilişki taşıdığını; ancak empedans ölçümünden doğrudan kapasite hesaplanamayacağını açıkça belirtir.</p><ol class="steps"><li>Yeni akü kabulünde hücre gerilimi, empedans, sıcaklık ve bağlantı direncini kaydedin.</li><li>Aynı test cihazı ve prob noktasını kullanın.</li><li>String içi medyan, en yüksek ve en düşük hücreleri izleyin.</li><li>Sıcaklık ve şarj koşulu farklıysa sonuçları doğrudan karşılaştırmayın.</li><li>Belirgin değişimde bağlantıyı, şarj cihazını ve kapasite test ihtiyacını birlikte değerlendirin.</li></ol></section>
<section><h2>3. Kapasite testi başlamadan önce hangi plan gerekir?</h2><div class="grid"><div class="card"><h3>Kritik yük planı</h3><p>N+1 UPS, jeneratör, bypass veya alternatif beslemenin hazır olduğunu doğrula.</p></div><div class="card"><h3>Test profili</h3><p>Sabit akım, sabit güç veya sistem yükü; hedef süre ve son gerilimi tanımla.</p></div><div class="card"><h3>Ölçüm planı</h3><p>String akımı, toplam gerilim, hücre gerilimleri ve sıcaklık aralığını kaydet.</p></div><div class="card"><h3>Geri dönüş planı</h3><p>Acil durdurma, zayıf hücre eşiği, yeniden şarj ve tekrar hizmete alma adımlarını yaz.</p></div></div><div class="danger"><strong>Güvenlik:</strong> UPS DC barası ve akü stringleri yüksek kısa devre enerjisi taşır. İzole takım, uygun KKD, ark riski değerlendirmesi ve üretici prosedürü olmadan test bağlantısı yapılmamalıdır.</div></section>
<section><h2>4. Deşarj sırasında hangi veriler izlenmeli?</h2><ul><li>Test başlangıç tarihi, akü yaşı ve son tam şarj süresi</li><li>Ortam ve pilot hücre sıcaklığı</li><li>Toplam string gerilimi ve deşarj akımı/gücü</li><li>Her hücre veya blok gerilimi</li><li>Zaman damgalı son gerilim yaklaşımı</li><li>Hızlı çöken veya kutup değiştirme eğilimi gösteren hücre</li><li>Intercell bağlantı ısınması ve gerilim düşümü</li><li>UPS alarmı, DC ripple ve şarj cihazı davranışı</li><li>Test sonrası geri şarj akımı, süre ve sıcaklık</li></ul></section>
<section><h2>5. IEEE 1188-2025 neden önemli?</h2><p>IEEE 1188-2025, sabit uygulamalardaki VRLA akülerin bakım, test ve değiştirme uygulamalarına ilişkin aktif önerilen uygulamadır ve 2005 sürümünün yerini almıştır. Standart; test programı, performans değerlendirmesi ve değiştirme kararını tek bir ohmik değere indirgemez. Yeni sürüm kullanılırken UPS üreticisi, akü üreticisi, garanti koşulları ve yerel işletme prosedürü birlikte kontrol edilmelidir.</p></section>
<section><h2>6. Değiştirme kararı nasıl verilmelidir?</h2><p>En zayıf hücreyi bulmak önemlidir; ancak tüm string kararı yalnız bir değere göre verilmemelidir. Şunlar birlikte değerlendirilmelidir:</p><ul><li>Gerçek kapasite sonucu ve önceki test trendi</li><li>Empedans artışı ve string içi aykırılık</li><li>Akü yaşı, çevre sıcaklığı ve üretici ömrü</li><li>Şişme, sızıntı, korozyon veya yüksek sıcaklık</li><li>Bağlantı direnci ve şarj/ripple koşulu</li><li>Kısmi blok değişiminin yaş ve uyum riski</li><li>Kritik yükün tolere edebileceği arıza olasılığı</li></ul></section>
<section><h2>7. Mevcut rehberlerden görev ayrımı</h2><p><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a> yaş, belirti ve genel değişim sinyallerini; <a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">string dengesizliği rehberi</a> bloklar arasındaki sapmayı; <a href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">şarj olmama rehberi</a> şarj zinciri arızalarını açıklar. Bu sayfa yalnız <strong>gerçek kapasite testi ile ohmik trend ölçümünün görev ayrımını</strong> açıklar.</p></section>
<section><h2>8. Satın almama sınırı</h2><div class="warning"><strong>Satın almama sınırı:</strong> Kalibrasyonu geçerli empedans cihazı, güvenli yük bankası ve veri toplama altyapısı zaten varsa yalnız yeni özellik için cihaz değiştirmeyin. Önce baseline, aynı prob noktası, test periyodu ve rapor formatını standardize edin. Küçük UPS kullanıcısı yalnız “iç direnç ölçer” satın alarak akü kapasitesini doğruladığını varsaymamalıdır; gerekiyorsa üretici/yetkili servis test raporu istemelidir.</div></section>
<section><h2>9. Uygun iç bağlantılar</h2><p><a class="button secondary" href="/hesaplama/ups-suresi/">Tahmini UPS süresini hesaplayın</a> <a class="button secondary" href="/haberler/ups-bypass-modu-nedir-neden-gecer">Bypass durumunu ayırın</a> <a class="button secondary" href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">N+1 yedekliliği planlayın</a> <a class="button secondary" href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS kabulünü birlikte değerlendirin</a> <a class="button secondary" href="/haberler/ups-overload-asiri-yuk-alarmi-neden-verir">Aşırı yük alarmını ayırın</a></p></section>
<section><h2>10. Kaynaklar ve dönüşüm çağrısı</h2><ul><li><a href="https://standards.ieee.org/ieee/1188/11656/" rel="external noopener">IEEE 1188-2025 — VRLA akü bakım, test ve değiştirme önerilen uygulaması</a></li><li><a href="https://www.megger.com/en-ca/et-online/july-2016/the-baseline-for-battery-testing" rel="external noopener">Megger — empedans baseline'ı ve kapasiteyle doğrudan korelasyon sınırı</a></li><li><a href="https://www.megger.com/en-us/et-online/july-2023/batteries-are-not-fit-and-forget-assets" rel="external noopener">Megger — empedans ve deşarj testinin görev ayrımı</a></li><li><a href="https://www.fluke.com/ja-jp/learn/blog/electrical/maintaining-backup-battery-systems-for-maximum-usage-and-reliability" rel="external noopener">Fluke — iç direnç trendi ve gerçek kapasite için deşarj testi</a></li></ul><p>UPS akü kabul dosyasında yalnız toplam DC gerilimi değil; hücre trendi, gerçek kapasite, sıcaklık, bağlantı direnci, şarj/ripple ve test sonrası yeniden hizmete alma kanıtı bulunmalıdır.</p><p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">UPS akü kapasite testi ve bakım kapsamını açın</a></p></section>
</div><aside><div class="side"><strong>Hızlı karar</strong><p>Empedans trendi zayıf hücreyi erkenden bulur; kapasite testi gerçek süreyi doğrular.</p></div><div class="side"><strong>Kritik risk</strong><p>Test sırasında yedek besleme ve acil durdurma planı yoksa kritik yük üzerinde kapasite testi başlatılmamalıdır.</p></div><div class="side"><strong>Bağımsızlık</strong><p>ALO186 UPS veya akü üreticisi, servis sağlayıcısı ya da test cihazı satıcısı değildir.</p></div></aside></div></article></main><footer><div class="wrap">ALO186 bağımsız bilgi platformudur. UPS akü testi yüksek DC enerji ve işletme sürekliliği riski nedeniyle uzman planı gerektirir.</div></footer></body></html>
