<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Akü Kapasite Testi: Self-Test, İç Direnç ve Runtime</title><meta name="description" content="UPS aküsünün gerçek kapasitesini kısa self-test, iç direnç trendi ve kontrollü runtime testiyle ayırın; değişim kararını kanıt dosyasına bağlayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-aku-kapasite-testi-ic-direnc-runtime-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS aküsünün gerçek kapasitesi self-test, iç direnç ve runtime testiyle nasıl doğrulanır?","description":"UPS aküsünün gerçek kapasitesini kısa self-test, iç direnç trendi ve kontrollü runtime testiyle ayırın; değişim kararını kanıt dosyasına bağlayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-kapasite-testi-ic-direnc-runtime-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"akü kapasite testi"},{"@type":"DefinedTerm","name":"runtime testi"},{"@type":"DefinedTerm","name":"iç direnç"},{"@type":"DefinedTerm","name":"VRLA"},{"@type":"DefinedTerm","name":"yedek güç"},{"@type":"DefinedTerm","name":"akü değişimi"}],"citation":["https://standards.ieee.org/ieee/1188/11656/","https://www.se.com/us/en/faqs/FAQ000265292/","https://www.se.com/us/en/faqs/FAQ000281733/","https://www.se.com/id/id/faqs/FAQ000223475/"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS self-test başarılıysa aküler kesin olarak sağlam mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yaklaşık 10 saniyelik self-test belirgin zayıflıkları ve kısa süreli davranışı tarar; hedef yük altında gerçek kullanılabilir kapasiteyi kanıtlamak için kontrollü runtime veya kapasite testi gerekebilir."}},{"@type":"Question","name":"İç direnç kaç miliohm olunca UPS aküsü değiştirilmelidir?","acceptedAnswer":{"@type":"Answer","text":"Bütün marka ve aküler için geçerli tek bir miliohm sınırı yoktur. Aynı cihazla alınmış geçmiş trend, bloklar arası dağılım, sıcaklık, bağlantı durumu ve yük altındaki gerilim davranışı birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Runtime testi kritik yükü düşürebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yanlış yük, düşük şarj, zayıf blok veya yetersiz geri dönüş planı varsa düşürebilir. Bu nedenle test bakım penceresinde, üretici prosedürü ve doğrulanmış bypass veya yedekleme planıyla yetkin ekip tarafından yürütülmelidir."}},{"@type":"Question","name":"Bir stringde yalnız zayıf aküyü değiştirmek doğru mudur?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Yaş, kapasite ve iç direnç farkı yeni ve eski bloklar arasında dengesizlik oluşturabilir. Değişim kapsamı UPS ve akü üreticisinin kurallarıyla, test kanıtıyla belirlenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS aküsünün gerçek kapasitesi self-test, iç direnç ve runtime testiyle nasıl doğrulanır?","item":"https://alo186.com/haberler/ups-aku-kapasite-testi-ic-direnc-runtime-kabul"}]}]}</script></head>
<body data-ai-cms-id="cms_15dc0d660edc4711" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS aküsünün gerçek kapasitesi self-test, iç direnç ve runtime testiyle nasıl doğrulanır?</h1><p class="lead">UPS aküsünün gerçek kapasitesini kısa self-test, iç direnç trendi ve kontrollü runtime testiyle ayırın; değişim kararını kanıt dosyasına bağlayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 4</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS’nin 10 saniyelik self-testi veya tek seferlik iç direnç ölçümü akünün gerçek kullanılabilir kapasitesini tek başına kanıtlamaz. Self-test hızlı bir tarama, iç direnç ve blok gerilimleri ise eğilim göstergesidir; hedef yükü belirtilen son gerilime kadar güvenle taşıyıp taşıyamadığını doğrulayan esas kanıt kontrollü runtime veya kapasite testidir. Test öncesinde tam şarj, gerçekçi yük, yedekleme planı ve kesintisiz yük güvenliği sağlanmalı; süre, akım, sıcaklık, toplam ve blok gerilimleri aynı zaman çizelgesinde kaydedilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="test-turlerini-ayirin"><h2>Self-test, iç direnç ve kapasite testi aynı şeyi mi ölçer?</h2><p>UPS self-testi cihazın kısa süreli olarak bataryaya geçip iç devreleri ve akü davranışını taramasını sağlar. Schneider Electric’in Easy UPS ve Back-UPS açıklamalarında testin yaklaşık 10 saniye sürdüğü, tam şarj ve uygun yük koşulunun sonucu etkilediği belirtilir. Bu test kötü bağlantı, belirgin zayıflık veya yetersiz tahmini runtime için yararlı olsa da uzun süreli yük taşıma kapasitesini doğrudan ölçmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>İç direnç, blok gerilimi, ripple ve sıcaklık ölçümleri zayıf hücre veya blokları erken bulmak için değerlidir. Ancak cihaz markası, ölçüm yöntemi, sıcaklık ve geçmiş değerler bilinmeden tek bir evrensel iç direnç sınırı kullanmak hatalı değişim kararına yol açabilir. IEEE 1188 yaklaşımı bakım, test ve değişim kararını bir test programı içinde ele alır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Kısa self-testi hızlı tarama olarak sınıflandırın.</li><li>İç direnci aynı cihaz ve benzer sıcaklıkta geçmiş trendle karşılaştırın.</li><li>Blok gerilim farkını yük öncesi ve yük altında ayrı kaydedin.</li><li>Gerçek kapasite iddiasını kontrollü deşarj veya runtime kanıtına bağlayın.</li></ul></section><section id="test-oncesi-guvenlik"><h2>Runtime veya kapasite testi öncesinde hangi güvenlik koşulları sağlanmalıdır?</h2><p>Akü testi, UPS’nin kritik yükü kaybetme riskini artırabilir. Testten önce şebeke, bypass, ikinci UPS, jeneratör veya planlı bakım penceresi gibi yedekleme katmanı doğrulanmalıdır. UPS’nin alarm geçmişi, akü bağlantıları, sigorta ve kesicileri, kabin sıcaklığı, şarj durumu ve bağlı yük yüzdesi kayıt altına alınmadan test başlatılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Üretici self-test ve runtime talimatları tam şarjı ve asgari yükü ön koşul olarak gösterebilir. Bununla birlikte yük oranı ve test yöntemi model bazında değişir; genel bir yüzdeyi bütün UPS’lere uygulamak yerine cihaz kılavuzu esas alınmalıdır. Akü arkı, yüksek kısa devre akımı ve ağır blok riski nedeniyle fiziksel bağlantı ve deşarj düzeni yetkin kişilerce kurulmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Kritik yük için geri dönüş ve bypass planını yazılı hale getirin.</li><li>UPS modeli, firmware, akü tipi, yaş, sıcaklık ve son şarj süresini kaydedin.</li><li>Test yükünü ve hedef son gerilimi üretici verisinden belirleyin.</li><li>Enerjili DC bağlantılarına kullanıcı müdahalesi yaptırmayın.</li></ul></section><section id="kontrollu-desarj-plani"><h2>Kontrollü deşarj ve runtime kabul planı nasıl hazırlanır?</h2><p>Test planı hedef yükü, beklenen süreyi, akü üreticisinin son gerilim şartını, ölçüm aralığını ve durdurma kriterlerini önceden tanımlar. Gerçek işletme yükü güvenli değilse kalibre edilmiş yük bankası veya üreticinin desteklediği runtime testi kullanılabilir. Test boyunca UPS çıkış gücü, DC akımı, toplam akü gerilimi, her blok gerilimi ve sıcaklık eş zamanlı kaydedilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Yalnız toplam string gerilimi sağlıklı görünürken bir blok hızla çökebilir. Bu nedenle başlangıç, ara noktalar, alarm anı ve test sonundaki blok dağılımı önemlidir. Test sonucu üreticinin beklenen süre veya kapasite eğrisiyle aynı yük ve sıcaklık varsayımları altında karşılaştırılmalı; farklı koşullardaki katalog süresi doğrudan kabul değeri yapılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Yük, süre, ölçüm aralığı ve durdurma kriterini testten önce sabitleyin.</li><li>Toplam gerilimin yanında her blok veya modülün gerilimini trendleyin.</li><li>Sıcaklık ve yük değişimini sonuç raporunda görünür tutun.</li><li>Kritik blok son gerilime yaklaşırsa testi güvenli biçimde sonlandırın.</li></ul></section><section id="sonucu-yorumlayin"><h2>İç direnç, süre ve blok dağılımı birlikte nasıl yorumlanır?</h2><p>Yüksek veya hızla artan iç direnç, yük altında erken gerilim çökmesi, komşu bloklardan belirgin sıcaklık farkı ve hedef runtime’ın karşılanmaması aynı yönde kanıt oluşturur. Buna karşılık tek yüksek ölçüm; gevşek bağlantı, yüzey oksidi, farklı sıcaklık veya ölçüm tekniğinden kaynaklanabilir. Önce bağlantı ve ölçüm tekrarıyla yanlış pozitif olasılığı azaltılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Self-test başarılıyken kontrollü runtime kısa kalabilir; çünkü kısa test yalnız başlangıç davranışını görür. Tersi durumda düşük yükle yapılan self-test hatalı runtime tahmini verebilir. Sonuç, UPS olay kaydı, yük profili, iç direnç trendi ve deşarj eğrisi bir araya getirilerek sınıflandırılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Tek ölçüm yerine en az iki tarihli trend kullanın.</li><li>Zayıf görünen bloğu bağlantı ve sıcaklık etkisinden ayırın.</li><li>Runtime sonucunu gerçek yük profiliyle karşılaştırın.</li><li>Alarm yokluğunu kapasite garantisi olarak kabul etmeyin.</li></ul></section><section id="kabul-ve-degisim-dosyasi"><h2>Akü değişim veya kullanıma devam kararı hangi dosyayla verilmelidir?</h2><p>Kabul dosyası; UPS ve akü kimliği, test öncesi durum, ölçüm cihazı, kalibrasyon bilgisi, yük profili, başlangıç şarjı, ortam sıcaklığı, toplam ve blok gerilim grafikleri, iç direnç trendi, test süresi, durdurma nedeni ve üretici eğrisi karşılaştırmasını içermelidir. Böylece karar yalnız yaş veya alarm yerine izlenebilir kanıta dayanır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>String içinde eski ve yeni blok karıştırmak veya yalnız tek zayıf bloğu değiştirmek bazı sistemlerde dengesizliği büyütebilir; değişim kapsamı üretici talimatı ve sistem mimarisine göre belirlenmelidir. Mevcut akü grubu hedef süreyi güvenli marjla sağlıyorsa sırf takvim yaşı nedeniyle gereksiz değişim yapılmaması da geçerli bir sonuçtur.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Kararı geçti, şartlı geçti veya kaldı olarak sınıflandırın.</li><li>Bir sonraki test tarihini sonuç ve risk seviyesine göre planlayın.</li><li>Değişim kapsamını UPS ve akü üreticisiyle doğrulayın.</li><li>Yeterli kapasite kanıtlandıysa gereksiz akü satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS self-test başarılıysa aküler kesin olarak sağlam mıdır?</summary><p>Hayır. Yaklaşık 10 saniyelik self-test belirgin zayıflıkları ve kısa süreli davranışı tarar; hedef yük altında gerçek kullanılabilir kapasiteyi kanıtlamak için kontrollü runtime veya kapasite testi gerekebilir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>İç direnç kaç miliohm olunca UPS aküsü değiştirilmelidir?</summary><p>Bütün marka ve aküler için geçerli tek bir miliohm sınırı yoktur. Aynı cihazla alınmış geçmiş trend, bloklar arası dağılım, sıcaklık, bağlantı durumu ve yük altındaki gerilim davranışı birlikte değerlendirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a></sup></p></details><details><summary>Runtime testi kritik yükü düşürebilir mi?</summary><p>Yanlış yük, düşük şarj, zayıf blok veya yetersiz geri dönüş planı varsa düşürebilir. Bu nedenle test bakım penceresinde, üretici prosedürü ve doğrulanmış bypass veya yedekleme planıyla yetkin ekip tarafından yürütülmelidir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>Bir stringde yalnız zayıf aküyü değiştirmek doğru mudur?</summary><p>Her zaman değil. Yaş, kapasite ve iç direnç farkı yeni ve eski bloklar arasında dengesizlik oluşturabilir. Değişim kapsamı UPS ve akü üreticisinin kurallarıyla, test kanıtıyla belirlenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a><a class="button secondary" href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">UPS akü string dengesizliği</a><a class="button secondary" href="/hesaplama/ups-aku-degisim-uygunluk">UPS akü değişim uygunluğu</a><a class="button secondary" href="/hesaplama/ups-suresi">UPS çalışma süresi hesabı</a><a class="button secondary" href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü şarj olmuyor</a><a class="button secondary" href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">Batarya SoC ve SoH farkı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://standards.ieee.org/ieee/1188/11656/" target="_blank" rel="external noopener">IEEE Standards Association — IEEE 1188-2025 — VRLA Batteries for Stationary Applications</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://www.se.com/us/en/faqs/FAQ000265292/" target="_blank" rel="external noopener">Schneider Electric — Perform a Manual Self-Test on an Easy UPS</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://www.se.com/us/en/faqs/FAQ000281733/" target="_blank" rel="external noopener">Schneider Electric — How to perform self-test on Back-UPS products?</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.se.com/id/id/faqs/FAQ000223475/" target="_blank" rel="external noopener">Schneider Electric — Runtime Test on UPS SRT Series</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#test-turlerini-ayirin">Self-test, iç direnç ve kapasite testi aynı şeyi mi ölçer?</a><a href="#test-oncesi-guvenlik">Runtime veya kapasite testi öncesinde hangi güvenlik koşulları sağlanmalıdır?</a><a href="#kontrollu-desarj-plani">Kontrollü deşarj ve runtime kabul planı nasıl hazırlanır?</a><a href="#sonucu-yorumlayin">İç direnç, süre ve blok dağılımı birlikte nasıl yorumlanır?</a><a href="#kabul-ve-degisim-dosyasi">Akü değişim veya kullanıma devam kararı hangi dosyayla verilmelidir?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>