<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Akü Runtime Kalibrasyonu ve Deşarj Kapasite Kabul Testi</title><meta name="description" content="UPS akü çalışma süresini kısa öz-testten ayırın; kontrollü deşarj, yük, sıcaklık, hücre gerilimi ve yeniden şarj kanıtıyla kabul edin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü çalışma süresi gerçek mi, runtime kalibrasyonu nasıl kabul edilir?","description":"UPS akü çalışma süresini kısa öz-testten ayırın; kontrollü deşarj, yük, sıcaklık, hücre gerilimi ve yeniden şarj kanıtıyla kabul edin.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"akü kapasite testi"},{"@type":"DefinedTerm","name":"runtime kalibrasyonu"},{"@type":"DefinedTerm","name":"deşarj testi"},{"@type":"DefinedTerm","name":"VRLA"},{"@type":"DefinedTerm","name":"lityum iyon"},{"@type":"DefinedTerm","name":"kritik yük"}],"citation":["https://webstore.iec.ch/en/publication/60140","https://standards.ieee.org/ieee/1188/11656/","https://standards.ieee.org/ieee/450/6772/","https://standards.ieee.org/ieee/2962/10402","https://www.productinfo.schneider-electric.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/StartaRuntimeCalibrationTestTSK_0000153868"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS akü testi geçtiyse çalışma süresi kesin yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kısa öz-test bağlantı ve belirgin zayıflıkları kontrol edebilir; gerçek dakika için kararlı yük altında runtime kalibrasyonu veya uygun kapasite testi gerekir."}},{"@type":"Question","name":"Runtime kalibrasyonu sırasında elektrik kesilirse ne olur?","acceptedAnswer":{"@type":"Answer","text":"Aküler test nedeniyle düşük seviyeye inebilir ve yükü hedef süre taşıyamayabilir. Bu yüzden bypass/alternatif güç, bakım penceresi ve acil durdurma planı ön koşuldur."}},{"@type":"Question","name":"UPS aküsü yüzde kaç kapasitede değiştirilir?","acceptedAnswer":{"@type":"Answer","text":"Tek bir evrensel yüzde tüm kimya ve kritik tesisler için geçerli değildir. İlgili IEEE/üretici kriteri, hedef runtime, zayıf bloklar, güvenlik ve işletme riski birlikte değerlendirilir."}},{"@type":"Question","name":"Runtime kalibrasyonu ne sıklıkla yapılmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Model, akü kimyası, kritiklik ve geçmiş sonuçlara göre belirlenir. Derin kalibrasyonu gereksiz sık yapmak akü ömrünü etkileyebilir; üretici ve bakım standardı esas alınmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü çalışma süresi gerçek mi, runtime kalibrasyonu nasıl kabul edilir?","item":"https://alo186.com/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi"}]}]}</script></head>
<body data-ai-cms-id="cms_8d9c08b6d3e0ec56" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS akü çalışma süresi gerçek mi, runtime kalibrasyonu nasıl kabul edilir?</h1><p class="lead">UPS akü çalışma süresini kısa öz-testten ayırın; kontrollü deşarj, yük, sıcaklık, hücre gerilimi ve yeniden şarj kanıtıyla kabul edin.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS&#x27;nin &#x27;akü testi geçti&#x27; mesajı gerçek çalışma süresini tek başına kanıtlamaz. Kısa öz-test bağlantı, sigorta ve belirgin zayıflıkları arayabilir; runtime kalibrasyonu veya kapasite testi ise tanımlı ve kararlı yük altında aküyü üreticinin belirlediği son gerilim ya da düşük DC uyarı seviyesine kadar kontrollü deşarj ederek geçen süreyi hesaplar. Test öncesinde tam şarj, bypass ve alternatif güç, alarm durumu, yük kararlılığı, sıcaklık ve acil durdurma planı doğrulanmalı; test sonrasında yeniden şarj tamamlanana kadar yedekleme riski açıkça yönetilmelidir. Enerjili DC barası ve akü bağlantılarında işlem yalnız yetkin ekipçe yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="testleri-ayirma"><h2>Kısa akü testi, runtime kalibrasyonu ve kapasite testi aynı mıdır?</h2><p>Hayır. UPS&#x27;nin kısa otomatik testi çoğu modelde akü bağlantısını, sigorta durumunu veya belirgin zayıf aküyü sınırlı bir deşarjla kontrol eder. Bu testin başarılı olması, tesisin hedeflenen dakika boyunca gerçek yükü taşıyacağını göstermez. Runtime kalibrasyonu, yük bilgisi ve geçen süreyle UPS&#x27;nin kalan süre tahminini düzeltmeyi amaçlar; tam kapasite testi ise akü kimyasına, üretici prosedürüne ve kabul standardına göre daha kapsamlıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>IEC 62040-3 bütün UPS&#x27;nin performans ve test çerçevesini tanımlar. Sabit VRLA, sulu kurşun-asit ve lityum sistemlerin bakım ve kapasite testleri aynı prosedür değildir; IEEE 1188, IEEE 450 ve IEEE 2962 ilgili kimyalar için ayrı kapsamlar sunar. Kabul dosyasında akü tipi, blok/hücre sayısı, yaş, nominal Ah, tasarım süresi ve uygulanacak test yöntemi açıkça belirtilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Öz-test sonucunu dakika cinsinden kapasite kanıtı saymayın.</li><li>Akü kimyasını ve üretici prosedürünü testten önce doğrulayın.</li><li>Kalibrasyon ile resmi kapasite testinin amacını ayrı yazın.</li><li>Hedef runtime ve geçti-kaldı sınırını test başlamadan belirleyin.</li></ul></section><section id="on-kosullar"><h2>Runtime kalibrasyonu öncesinde hangi güvenlik koşulları sağlanmalıdır?</h2><p>Test akü enerjisini bilinçli olarak azaltır. Şebeke aynı anda kesilirse UPS kritik yükü beklenen süre taşımayabilir. Bu nedenle bypass kaynağı veya bağımsız alternatif besleme, jeneratör hazır oluşu, bakım penceresi, kritik alarm bulunmaması, akülerin tam şarjı ve yükün kararlı kalacağı doğrulanır. Schneider&#x27;in model dokümanı örneğinde tam şarj, bypass kullanılabilirliği, asgari yük ve sınırlı yük değişimi ön koşuldur; bu değerler başka modele kopyalanmamalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Testten önce blok sıcaklıkları, şişme-sızıntı, gevşek bağlantı, DC kesici, sigorta ve string gerilimleri kontrol edilir. Aşırı sıcak, hasarlı veya dengesiz string kontrollü deşarja alınmaz. Testin durdurma koşulları; minimum blok gerilimi, sıcaklık, alarm, ani kapasite düşüşü, yük değişimi ve alternatif kaynak kaybı olarak yazılı hale getirilir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Şebeke kesintisi olasılığına karşı alternatif güç planı hazırlayın.</li><li>Tam şarj ve kararlı yük koşulunu model kılavuzuyla doğrulayın.</li><li>Hasarlı veya sıcak aküde kapasite testi başlatmayın.</li><li>Durdurma ve kritik yük geri dönüş adımlarını önceden onaylayın.</li></ul></section><section id="olcum-ve-hesap"><h2>Deşarj sırasında hangi ölçümler ve süre hesabı tutulmalıdır?</h2><p>Başlangıçta UPS çıkış kW/kVA, güç faktörü, akü DC gerilimi ve akımı, blok/hücre sıcaklıkları, SoC tahmini ve ortam kaydedilir. Deşarj boyunca ortak zaman tabanında UPS yükü, toplam DC gerilim-akım, her string ve mümkünse blok gerilimleri, sıcaklık, alarm ve düşük gerilim olayları izlenir. Yük değişirse runtime karşılaştırması yanıltıcı olur; değişim toleransı ve testin geçerlilik kuralı önceden tanımlanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Geçen süre doğrudan etiket Ah ile karşılaştırılmaz. Deşarj oranı, son gerilim, sıcaklık düzeltmesi, yaş ve üretici eğrileri dikkate alınır. Tek bir zayıf blok toplam string gerilimi normal görünürken erken çökmeye neden olabilir. Sonuçta hem gerçek dakika hem de kapasite yüzdesi yöntemi, kullanılan referans ve ölçüm belirsizliğiyle birlikte raporlanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>UPS yükü ve DC ölçümlerini aynı zaman damgasıyla kaydedin.</li><li>String ve blok davranışını yalnız toplam gerilime indirgemeyin.</li><li>Sıcaklık ve deşarj oranı düzeltmesini kaynakla belirtin.</li><li>Test geçerliliğini bozan yük değişimini rapordan gizlemeyin.</li></ul></section><section id="yeniden-sarj"><h2>Test bittikten sonra UPS ne zaman yeniden tam yedeklemeye hazır sayılır?</h2><p>Kalibrasyon tamamlandığında aküler düşük kapasitede olabilir. UPS normal moda dönse bile hedef runtime hemen geri gelmez. Şarj akımı, DC gerilimi, sıcaklık, şarj limiti ve tahmini tam dolum süresi izlenir; kritik yük için risk penceresi işletmeye bildirilir. Jeneratör veya ikinci UPS modülü bulunması, akülerin yeniden şarj olduğunu varsaymak için yeterli değildir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Tekrarlanan derin kalibrasyonlar akü ömrünü etkileyebilir. Schneider, runtime kalibrasyonunu devreye alma, akü değişimi veya batarya çözümü değişikliği gibi belirli durumlarda önerir ve tekrarlı testlerin ömrü etkileyebileceğini belirtir. Periyot, UPS ekranının varsayılan takviminden değil üretici, akü standardı, tesis kritiklik sınıfı ve geçmiş sonuçlardan belirlenmelidir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Test sonrası düşük rezerv süresini operasyon ekibine bildirin.</li><li>Tam şarj kriterini yalnız SoC yüzdesine bağlamayın.</li><li>Şarj akımı, sıcaklık ve alarm trendini kapanışa ekleyin.</li><li>Gereksiz sık derin deşarj kalibrasyonu yapmayın.</li></ul></section><section id="kabul-dosyasi"><h2>UPS akü runtime testi hangi kabul dosyasıyla kapatılmalıdır?</h2><p>Dosyada UPS modeli ve firmware, akü kimyası, üretici/model, string-blok sayısı, yaş, nominal kapasite, tasarım runtime, tek hat, DC koruma, bakım bulguları, test yöntemi, başlangıç şarjı ve sıcaklık, yük profili, deşarj trendi, sonlandırma nedeni, minimum blok değerleri, gerçek süre, düzeltilmiş kapasite, alarm kaydı ve yeniden şarj tamamlanma zamanı bulunmalıdır. Ham CSV veya olay logu özet sonuçla birlikte saklanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Kısa test başarılı fakat runtime yetersizse yalnız tüm aküleri topluca değiştirmeden önce zayıf blok, bağlantı, şarj, sıcaklık, yanlış yük tahmini ve kapasite yaşlanması ayrılmalıdır. Runtime hedefi karşılanıyor ve string dengesi uygunsa sırf yaş takvimi nedeniyle gereksiz değişim yapılmamalıdır; ancak üretici ve güvenlik sınırları korunur. CTA: kişisel verisiz UPS yük–DC akım–blok gerilimi–sıcaklık–runtime kabul matrisini yetkin UPS/akü ekibine iletin.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Öz-test, kalibrasyon ve kapasite sonucu için ayrı geçti-kaldı satırı açın.</li><li>Minimum blok gerilimi ve erken çöken stringi görünür kılın.</li><li>Yeniden şarj tamamlanmadan bakım kapanışı vermeyin.</li><li>Kanıt yeterliyse gereksiz toplu akü değişimi satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UPS akü testi geçtiyse çalışma süresi kesin yeterli midir?</summary><p>Hayır. Kısa öz-test bağlantı ve belirgin zayıflıkları kontrol edebilir; gerçek dakika için kararlı yük altında runtime kalibrasyonu veya uygun kapasite testi gerekir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Runtime kalibrasyonu sırasında elektrik kesilirse ne olur?</summary><p>Aküler test nedeniyle düşük seviyeye inebilir ve yükü hedef süre taşıyamayabilir. Bu yüzden bypass/alternatif güç, bakım penceresi ve acil durdurma planı ön koşuldur.<sup class="citations"><a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>UPS aküsü yüzde kaç kapasitede değiştirilir?</summary><p>Tek bir evrensel yüzde tüm kimya ve kritik tesisler için geçerli değildir. İlgili IEEE/üretici kriteri, hedef runtime, zayıf bloklar, güvenlik ve işletme riski birlikte değerlendirilir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>Runtime kalibrasyonu ne sıklıkla yapılmalıdır?</summary><p>Model, akü kimyası, kritiklik ve geçmiş sonuçlara göre belirlenir. Derin kalibrasyonu gereksiz sık yapmak akü ömrünü etkileyebilir; üretici ve bakım standardı esas alınmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a><a class="button secondary" href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">UPS akü string dengesizliği</a><a class="button secondary" href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü şarj olmuyor</a><a class="button secondary" href="/haberler/ups-va-watt-farki-nasil-hesaplanir">UPS VA ve watt farkı</a><a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a><a class="button secondary" href="/hesaplama/ups-suresi">UPS çalışma süresi hesabı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirmesi</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="external noopener">IEC — IEC 62040-3:2021 — UPS performance and test requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://standards.ieee.org/ieee/1188/11656/" target="_blank" rel="external noopener">IEEE — IEEE 1188-2025 — Maintenance, Testing, and Replacement of VRLA Batteries</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://standards.ieee.org/ieee/450/6772/" target="_blank" rel="external noopener">IEEE — IEEE 450-2020 — Maintenance, Testing, and Replacement of Vented Lead-Acid Batteries</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://standards.ieee.org/ieee/2962/10402" target="_blank" rel="external noopener">IEEE — IEEE 2962-2025 — Stationary Lithium-ion Battery Installation, Operation, Maintenance and Testing</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://www.productinfo.schneider-electric.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/StartaRuntimeCalibrationTestTSK_0000153868" target="_blank" rel="external noopener">Schneider Electric — Galaxy VS — Start a Runtime Calibration Test</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#testleri-ayirma">Kısa akü testi, runtime kalibrasyonu ve kapasite testi aynı mıdır?</a><a href="#on-kosullar">Runtime kalibrasyonu öncesinde hangi güvenlik koşulları sağlanmalıdır?</a><a href="#olcum-ve-hesap">Deşarj sırasında hangi ölçümler ve süre hesabı tutulmalıdır?</a><a href="#yeniden-sarj">Test bittikten sonra UPS ne zaman yeniden tam yedeklemeye hazır sayılır?</a><a href="#kabul-dosyasi">UPS akü runtime testi hangi kabul dosyasıyla kapatılmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>