<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Akü Sıcaklık Kompanzasyonu ve Termal Kaçak Nasıl Önlenir? | ALO186</title>
  <meta name="description" content="UPS VRLA ve lityum akülerde sıcaklık kompanzasyonu, float gerilimi, termal kaçak, sensör konumu, havalandırma ve alarm kabulünü öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-aku-sicaklik-kompanzasyonu-termal-kacak"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akülerinde sıcaklık kompanzasyonu ve termal kaçak nasıl yönetilir?","description":"VRLA ve lityum UPS bataryalarında şarj gerilimi, sıcaklık sensörü, havalandırma, hücre/monoblok izleme ve termal kaçak kabul kriterlerini açıklar.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-aku-sicaklik-kompanzasyonu-termal-kacak","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"VRLA temperature compensation"},{"@type":"DefinedTerm","name":"battery thermal runaway"},{"@type":"DefinedTerm","name":"float voltage"},{"@type":"DefinedTerm","name":"battery temperature monitoring"},{"@type":"DefinedTerm","name":"lithium battery BMS"},{"@type":"DefinedTerm","name":"UPS battery ventilation"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS akü sıcaklığı yükselince şarj gerilimi artırılır mı?","acceptedAnswer":{"@type":"Answer","text":"VRLA sistemlerde genellikle tam tersine sıcaklık yükseldikçe uygun float gerilimi düşürülür; kesin eğim ve referans sıcaklık akü üreticisi ile UPS şarj cihazı kılavuzundan alınır."}},{"@type":"Question","name":"Oda sıcaklığı sensörü akü sıcaklığı için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. UPS içi, kabin üstü, orta string ve sıcak hava cepleri farklı sıcaklıkta olabilir. Sensör konumu üretici şemasına göre gerçek batarya termal durumunu temsil etmelidir."}},{"@type":"Question","name":"Termal kaçak yalnız lityum akülerde mi olur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. VRLA akülerde aşırı float gerilimi, yüksek sıcaklık, kuruma ve artan şarj akımı kendini besleyen termal kaçak döngüsü oluşturabilir. Lityum sistemlerde hücre kimyası ve BMS koruması farklıdır."}},{"@type":"Question","name":"Tek bir sıcak akü bloğu bütün stringi etkiler mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Seri stringde zayıf veya sıcak blok gerilim dağılımını ve şarj davranışını bozabilir. Blok sıcaklığı, gerilim, iç direnç/ohmik değer, ripple ve bağlantı direnci birlikte incelenir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://www.alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"UPS akü sıcaklık kompanzasyonu","item":"https://www.alo186.com/haberler/ups-aku-sicaklik-kompanzasyonu-termal-kacak"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-farki">Akü testleri</a><a href="/hesaplama/yedek-guc-cozum-secici/">Yedek güç seçici</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · VRLA · lityum · sıcaklık kompanzasyonu · float gerilimi · termal kaçak</span><h1>UPS akülerinde sıcaklık kompanzasyonu ve termal kaçak nasıl yönetilir?</h1><p class="lead">Akü sıcaklığı yalnız ömür konusu değildir; yanlış float gerilimi, yetersiz hava dolaşımı, sıcaklık sensörünün yanlış yerde olması veya tek bir bozuk blok, şarj akımını ve sıcaklığı birbirini büyüten tehlikeli bir döngüye sokabilir. VRLA sistemlerde sıcaklık kompanzasyonu şarj gerilimini akü sıcaklığına göre düzeltir. Lityum UPS bataryalarında ise hücre sıcaklığı, gerilim dengesi ve akım BMS tarafından izlenir ve gerektiğinde string ayrılabilir.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Vertiv, Eaton ve EnerSys teknik dokümanları</span><span>Yüksek DC string ve akü kabini müdahalesi yetkili personel işidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>UPS akü güvenliğinde yalnız oda termometresine bakmayın. Akü üreticisinin referans sıcaklığı ve float eğimini doğrulayın; sensörü gerçek string sıcaklığını temsil edecek yere yerleştirin; blok gerilimi, sıcaklık, ohmik değer, ripple ve şarj akımını trendleyin; sıcak nokta, koku, şişme, duman veya hızla artan sıcaklıkta sistemi güvenli prosedürle ayırın.</div>
<div class="layout"><div class="article">
<section><h2>1. Sıcaklık kompanzasyonu neden gerekir?</h2><p>Kurşun-asit akünün uygun şarj gerilimi sıcaklığa bağlıdır. Akü ısındığında aynı sabit float gerilimi aşırı şarja, daha fazla gazlanma/kuruma ve daha fazla ısıya yol açabilir. Akü soğuduğunda ise gerilim gereğinden düşük kalırsa tam şarj ve kullanılabilir runtime azalabilir.</p><p>Vertiv GXT5 VRLA yazılım notlarında sıcaklık kompanzasyonunun fabrika varsayılanına alınması ve şarj akımının sensör/akü yapılandırmasına göre otomatik ayarlanması ayrı geliştirme olarak belirtilir. Eaton 9390 ve 93PS ürün dokümanları da VRLA şarjında temperature compensation seçeneğini açıkça listeler.</p><div class="warning"><strong>Genel mV/°C değeri kullanmayın:</strong> Kompanzasyon katsayısı hücre kimyası, monoblok yapısı, referans sıcaklık ve UPS şarj cihazı algoritmasına bağlıdır. Akü ve UPS üreticisi aynı parametre setinde uzlaştırılmalıdır.</div></section>
<section><h2>2. Termal kaçak nasıl oluşur?</h2><ol class="steps"><li>Akü sıcaklığı veya float gerilimi yükselir.</li><li>Şarj reaksiyonu ve float akımı artar.</li><li>Daha fazla iç ısı üretilir.</li><li>Akü daha da ısınır ve şarj kabulü değişir.</li><li>Havalandırma veya gerilim kontrolü yetersizse döngü hızlanır.</li></ol><p>EnerSys, sıcaklık kompanzasyonlu şarjın aşırı sıcaklıklarda aşırı şarja karşı koruma sağladığını ve kabin havalandırmasıyla termal kaçak riskinin azaltıldığını belirtir. Vertiv ve Eaton batarya izleme sistemleri hücre/blok sıcaklığı, gerilim, akım ve ohmik değeri birlikte izleyerek erken uyarı üretir.</p></section>
<section><h2>3. Hangi belirtiler acil değerlendirme gerektirir?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası neden</th><th>İlk güvenli aksiyon</th></tr></thead><tbody><tr><td>Tek blok diğerlerinden belirgin sıcak</td><td>İç arıza, bağlantı direnci veya aşırı şarj</td><td>Trend ve termal kontrol; yetkili ayırma prosedürü</td></tr><tr><td>Şişme, çatlak, koku veya sıvı izi</td><td>Gazlanma, kuruma, aşırı basınç veya hasar</td><td>Yaklaşmayı sınırla, havalandır ve acil servis prosedürü</td></tr><tr><td>Float akımı giderek artıyor</td><td>Termal kaçak başlangıcı veya yanlış şarj ayarı</td><td>Gerilim/sıcaklık kompanzasyonunu ve sensörü doğrula</td></tr><tr><td>Kabin üst rafı çok daha sıcak</td><td>Hava dolaşımı ve sıcak hava cebi</td><td>Raf bazlı sıcaklık ölçümü ve HVAC kontrolü</td></tr><tr><td>Ripple gerilimi/akımı yüksek</td><td>Şarj cihazı veya DC bus problemi</td><td>Üretici sınırıyla ripple ölçümü ve servis incelemesi</td></tr></tbody></table></div></section>
<section><h2>4. Sensör nereye yerleştirilmelidir?</h2><p>Sensör yalnız UPS giriş havasını veya oda duvarını ölçerse gerçek akü sıcaklığını temsil etmeyebilir. Özellikle çok raflı kabinlerde üst raf, orta string, kapalı köşe veya hava çıkışı daha sıcak olabilir.</p><ul><li>Üretici belirli bir blok veya raf sensörü tarif ediyorsa aynı konum kullanılmalıdır.</li><li>Sensör akü yüzeyine uygun yöntemle temas etmeli; terminale veya ısı üreten bağlantıya yanlışlıkla bağlanmamalıdır.</li><li>Birden fazla kabin varsa her kabin ayrı termal bölge olarak değerlendirilmelidir.</li><li>Oda sıcaklığı, kabin giriş/çıkış havası ve blok sıcaklığı aynı zaman ekseninde kaydedilmelidir.</li></ul><p>Vertiv GXT5 güncellemelerinde çok sayıda haricî sıcaklık sensörü desteği ve UPS ortam sıcaklığı raporlaması, tek sensörün büyük batarya düzenlerinde yetersiz kalabileceğini gösterir.</p></section>
<section><h2>5. VRLA ve lityum UPS bataryası aynı şekilde mi yönetilir?</h2><div class="table-wrap"><table><thead><tr><th>Konu</th><th>VRLA</th><th>Lityum/LFP</th></tr></thead><tbody><tr><td>Şarj yönetimi</td><td>Float/ABM ve sıcaklık kompanzasyonu</td><td>BMS kontrollü hücre gerilimi, akım ve sıcaklık</td></tr><tr><td>İzleme</td><td>Blok gerilimi, ohmik değer, sıcaklık, ripple</td><td>Hücre/pack gerilimi, denge, SoC, SoH, sıcaklık</td></tr><tr><td>Koruma</td><td>UPS şarj cihazı, kabin şalteri ve haricî izleme</td><td>BMS uyarı ve gerektiğinde pack/string ayırma</td></tr><tr><td>Risk işareti</td><td>Şişme, kuruma, artan float akımı, sıcak nokta</td><td>Hücre dengesizliği, aşırı/eksik sıcaklık, BMS alarmı</td></tr></tbody></table></div><p>Eaton, lityum UPS BMS’sinin her hücrede sıcaklık ve gerilim değişimini izlediğini ve güvenlik koşullarında batarya stringini ayırabildiğini belirtir. Bu koruma, yanlış BMS ayarının veya üretici dışı batarya entegrasyonunun güvenli olduğu anlamına gelmez.</p></section>
<section><h2>6. Sadece iç direnç ölçümü yeterli midir?</h2><p>Hayır. Tek bir miliohm veya conductance değeri gerçek kapasiteyi ya da termal güvenliği tek başına kanıtlamaz. En az şu veriler birlikte okunmalıdır:</p><ul><li>blok/hücre gerilim trendi,</li><li>aynı yöntem ve cihazla ohmik değer trendi,</li><li>blok ve ortam sıcaklığı,</li><li>float/şarj akımı,</li><li>AC ripple gerilimi ve akımı,</li><li>terminal torku ve bağlantı sıcaklığı,</li><li>kontrollü deşarj veya gerçek runtime sonucu,</li><li>UPS event log ve BMS alarmları.</li></ul><p><a href="/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-farki">UPS akü iç direnci ile kapasite testi arasındaki farkı inceleyin.</a></p></section>
<section><h2>7. Devreye alma ve bakım kabul paketi</h2><ol class="steps"><li>Akü tipi, model, üretim tarihi, string sayısı ve hücre/monoblok adedini kaydedin.</li><li>UPS charger modu, float gerilimi, sıcaklık referansı ve kompanzasyon eğimini doğrulayın.</li><li>Sensör konumlarını tek hat/kabin çiziminde gösterin.</li><li>Her blok için gerilim, sıcaklık ve baseline ohmik değeri kaydedin.</li><li>Float akımı ve ripple değerlerini üretici sınırıyla karşılaştırın.</li><li>HVAC arızası veya sıcaklık yükselmesi alarm senaryosunu test edin.</li><li>Lityum sistemde BMS uyarı, limit ve ayırma zincirini doğrulayın.</li><li>Kontrollü runtime veya deşarj testi sonrası sıcaklık dağılımını kaydedin.</li><li>Alarm eşikleri, sorumlu kişi ve yeniden test tarihini teslim edin.</li></ol><p><a class="button" href="/hesaplama/yedek-guc-cozum-secici/">Yedek güç ve batarya ihtiyacını sınıflandırın</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">UPS devir ve kabul paketini oluşturun</a></p><p><a class="button secondary" href="/hizmetler/elektrik-surekliligi-izleme/">Dönemsel akü ve süreklilik takibini inceleyin</a></p><div class="warning"><strong>Affiliate sınırı:</strong> UPS batarya bloğu, haricî kabin, sıcaklık sensörü ve BMS bileşenleri modele, string gerilimine, charger algoritmasına, haberleşmeye ve güvenlik onaylarına bağlıdır. Tam uyumluluk doğrulanmadan ürün veya mağaza bağlantısı açılmaz. Mevcut batarya sağlıklı ve kabul kriterlerini sağlıyorsa takvim yaşı nedeniyle gereksiz değişim yapılmaz.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.vertiv.com/en-us/support/software-download/ups/gxt5/vertiv-liebert-gxt5-ups-firmware-downloads/" rel="external noopener">Vertiv Liebert GXT5 VRLA — temperature compensation, charge logic ve sensör geliştirmeleri</a></li><li><a href="https://www.vertiv.com/en-emea/products-catalog/critical-power/uninterruptible-power-supplies-ups/ibmu-battery-monitoring-unit2/" rel="external noopener">Vertiv IBMU — hücre gerilimi, iç direnç, sıcaklık, ripple ve hidrojen izleme</a></li><li><a href="https://www.eaton.com/in/en-us/catalog/services/eaton-cellwatch-battery-monitoring.html" rel="external noopener">Eaton Cellwatch — string/hücre gerilimi, ohmik değer, akım, sıcaklık ve thermal runaway controller</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/lithium-ion-batteries-/eaton-5p-lithium-ion-ups-battery-safety.html" rel="external noopener">Eaton — lityum UPS BMS, sıcaklık ve güvenlik yönetimi</a></li><li><a href="https://www.enersys.com/en/products/ac-power-solutions/outdoor-ups-systems/alpha-micro-1000/" rel="external noopener">EnerSys Alpha Micro — temperature compensated battery charging</a></li><li><a href="https://www.vertiv.com/en-ca/support/faqs/uninterruptable-power-supply-ups/" rel="external noopener">Vertiv UPS FAQ — VRLA sıcaklığı ve ömür etkisi</a></li></ul><p class="source-note">Kaynaklar 29 Temmuz 2026 tarihinde kontrol edildi. Akü odası havalandırması, yangın ve elektrik güvenliği; ürün kılavuzu, batarya SDS’si, tesis risk değerlendirmesi ve yerel mevzuatla ayrıca doğrulanmalıdır.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Akü odasını daha soğuk yapmak her zaman daha mı iyidir?</summary><p>Hayır. Çok düşük sıcaklık kullanılabilir kapasiteyi ve şarj kabulünü etkileyebilir. Hedef sıcaklık ve izin verilen aralık akü/UPS üreticisinden alınmalı; esas amaç tüm stringde kararlı ve homojen sıcaklıktır.</p></details><details><summary>Bir blok sıcaksa sadece o blok değiştirilebilir mi?</summary><p>String yaşı, kalan blokların durumu, gerilim/ohmik trend ve üretici eşleştirme şartı değerlendirilir. Eski ve yeni blokların gelişigüzel karıştırılması dengesiz şarja yol açabilir.</p></details><details><summary>UPS alarm vermiyorsa sıcaklık güvenli midir?</summary><p>Hayır. Sensör yanlış yerde, devre dışı veya kalibrasyonsuz olabilir. Bağımsız termal kontrol ve alarm senaryosu testi gerekir.</p></details><details><summary>Termal kaçak şüphesinde akü kabini açılmalı mı?</summary><p>Koku, duman, şişme veya hızlı sıcaklık artışı varsa yetkisiz yaklaşım yapılmaz. Acil durum planı, enerji ayırma, havalandırma ve yangın prosedürü yetkili ekip tarafından uygulanır.</p></details></section>
</div><aside class="side"><div class="card"><strong>Hızlı kural</strong><p>En sıcak blok ve en sıcak raf, oda ortalamasından daha önemli olabilir.</p></div><div class="card"><strong>Kabul kuralı</strong><p>Sıcaklık, gerilim, akım ve ohmik trend aynı zaman ekseninde kaydedilmelidir.</p></div></aside></div>
</article></main>
<footer><div class="wrap">ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, batarya satıcısı, yangın danışmanı veya resmî denetim kuruluşu değildir.</div></footer>
</body></html>
