<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Aküsü Ne Zaman Değişir? Self-Test, Runtime ve Sıcaklık | ALO186</title>
  <meta name="description" content="UPS aküsünün yalnız yaşına göre değil self-test, gerçek çalışma süresi, alarm, sıcaklık ve üretici verisine göre ne zaman değiştirilmesi gerektiğini öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-akusu-ne-zaman-degisir">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/ups-akusu-ne-zaman-degisir#article","headline":"UPS aküsü ne zaman değişir? Self-test, runtime ve sıcaklıkla doğru karar","description":"UPS bataryasını yalnız yaşa göre değil self-test, gerçek runtime, alarm, sıcaklık, kimya ve model uyumuyla değerlendiren teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-akusu-ne-zaman-degisir","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS self-test"},{"@type":"DefinedTerm","name":"UPS runtime"},{"@type":"DefinedTerm","name":"VRLA batarya"},{"@type":"DefinedTerm","name":"Batarya sıcaklığı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS aküsü kaç yılda bir değişir?","acceptedAnswer":{"@type":"Answer","text":"Birçok VRLA UPS bataryasında 3–5 yıl sık görülen bir hizmet ömrüdür; ancak sıcaklık, deşarj sayısı, yük ve model koşulları bu süreyi ciddi biçimde değiştirir. Yaş tek başına değişim kararı değildir."}},{"@type":"Question","name":"Self-test başarılıysa akü kesin sağlam mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Self-test önemli bir sinyaldir; fakat hedef yükte gerçek çalışma süresinin yeterli olduğunu tek başına kanıtlamaz. Alarm geçmişi, ortam sıcaklığı ve gerektiğinde kontrollü runtime testi de değerlendirilmelidir."}},{"@type":"Question","name":"Eski ve yeni UPS bataryası birlikte kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici aksini açıkça onaylamadıkça aynı batarya dizisinde eski ve yeni batarya karıştırılmamalıdır. Eşleşmeyen yaş, kapasite veya kimya dengesiz şarj ve erken arıza riski doğurabilir."}},{"@type":"Question","name":"Kullanıcı UPS kasasını açıp aküyü değiştirmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üreticinin kullanıcı tarafından değiştirilebilir olarak tanımladığı kartuşlarda ve model kılavuzundaki yöntemle işlem yapılmalıdır. Şişme, sızıntı, aşırı ısınma, koku veya kullanıcıya kapalı bölüm varsa cihaz kullanılmamalı ve yetkili servis çağrılmalıdır."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ekipman-bakim-plani/">Bakım planı</a><a href="/hesaplama/ups-suresi/">UPS süresi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · batarya · self-test · runtime · 12 dk</span><h1>UPS aküsü ne zaman değişir? Yaş yerine kanıta dayalı karar</h1><p class="lead">UPS aküsü yalnız “üç yılı geçti” diye otomatik değiştirilmemeli, yalnız yeşil ışık yandığı için de süresiz kullanılmamalıdır. Doğru karar; self-test sonucu, gerçek çalışma süresi, alarm geçmişi, sıcaklık, deşarj sayısı, batarya kimyası ve üretici model bilgisinin birlikte değerlendirilmesiyle verilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil teknik kaynaklar: Schneider Electric / APC</span><span>Bağımsız bilgi; servis veya garanti kararı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Birçok VRLA UPS bataryasında <strong>3–5 yıl</strong> sık görülen bir aralıktır; fakat 20–25°C üzerindeki sıcaklık, sık deşarj, yüksek yük ve yetersiz şarj ömrü kısaltabilir. Değişim için en güçlü sinyaller; tekrarlayan batarya alarmı, tam şarjdan sonra başarısız self-test, hedef yükte belirgin runtime kaybı, şişme/sızıntı/ısınma ve üretici tarafından önerilen kartuş ömrünün dolmasıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. Takvim yaşı neden tek başına yeterli değildir?</h2><p>VRLA bataryalarda 3–5 yıl tipik bir referans olsa da bu değer ideal kullanım koşullarına dayanır. Schneider Electric, yaklaşık 20–25°C ortamı uygun kabul eder ve sıcaklığın artmasının batarya ömrünü hızla azaltabildiğini açıklar. Aynı yaşta iki UPS; yük, sıcaklık, kesinti sayısı ve şarj davranışı nedeniyle çok farklı durumda olabilir.</p><div class="warning"><strong>Yanlış yaklaşım:</strong> “Beş yılı dolmadı, kesin sağlamdır” veya “üç yılı geçti, kesin değişmelidir” demek doğru değildir. Yaş bir tarama sinyalidir; test ve kullanım verisiyle doğrulanmalıdır.</div></section>
<section><h2>2. Hangi belirtiler değişim ihtimalini güçlendirir?</h2><div class="grid"><div class="card"><h3>Self-test başarısızlığı</h3><p>Batarya tam şarj edildikten ve modelin önerdiği test uygulandıktan sonra hata sürüyorsa değişim veya servis incelemesi gerekir.</p></div><div class="card"><h3>Runtime düşüşü</h3><p>Aynı yükte çalışma süresi önceki kayıtlara göre belirgin azaldıysa kapasite kaybı olasıdır.</p></div><div class="card"><h3>Fiziksel belirti</h3><p>Şişme, sızıntı, anormal koku, aşırı ısınma veya deformasyon varsa cihazın kullanımı durdurulmalıdır.</p></div><div class="card"><h3>Tekrarlayan alarm</h3><p>Batarya değişim LED’i veya yönetim alarmı, tam şarj ve yeniden self-test sonrasında devam ediyorsa ihmal edilmemelidir.</p></div></div></section>
<section><h2>3. Self-test ile runtime testi aynı şey midir?</h2><p>Hayır. Self-test, UPS’in batarya ve bazı iç alt sistemleri hakkında kısa bir sağlık kontrolüdür. Gerçek runtime ise belirli bir yükün bataryada ne kadar süre çalışabildiğini gösterir. Üreticiye göre otomatik self-test iki haftada bir gibi periyotlarda yapılabilir; modelin menüsündeki seçenekler ve test yöntemi farklı olabilir.</p><p>Tam deşarja yakın runtime kalibrasyonu bataryayı yıpratabilir. Schneider Electric, bu işlemin rutin sağlık kontrolü olarak sık yapılmamasını ve yalnız belirli ölçüm sorunlarında uygulanmasını belirtir. Kontrollü yük testi; kritik yükleri riske atmayan plan, doğru model prosedürü ve güvenli geri dönüş imkânıyla yapılmalıdır.</p><p><a class="button" href="/hesaplama/ups-suresi/">Mevcut yük için beklenen UPS süresini hesaplayın</a></p></section>
<section><h2>4. Eski ve yeni batarya neden karıştırılmamalıdır?</h2><p>Aynı seri dizide eski ve yeni bataryanın iç direnci ve kullanılabilir kapasitesi farklı olabilir. Bu durum şarj dengesizliğine, zayıf modülün bütün diziyi sınırlamasına ve yeni bataryanın erken yıpranmasına yol açabilir. Schneider Electric, bazı Smart-UPS batarya dizilerinde eski ve yeni kartuşların karıştırılmamasını ve dizinin birlikte değiştirilmesini açıkça belirtir.</p><p>Değişim kartuşu; yalnız fiziksel olarak sığdığı için uygun sayılmaz. Model, nominal gerilim, kimya, kartuş kodu, konnektör, BMS/iletişim ve üretici onayı doğrulanmalıdır.</p></section>
<section><h2>5. Kullanıcı hangi güvenli kontrolleri yapabilir?</h2><ol class="steps"><li>UPS ekranındaki veya yönetim yazılımındaki batarya alarmını ve test tarihini kaydedin.</li><li>Model kılavuzuna göre tam şarj süresini bekleyin ve yalnız desteklenen self-test yöntemini kullanın.</li><li>UPS yük yüzdesini ve kesintide beklenen minimum çalışma süresini belirleyin.</li><li>Hava girişleri kapanmışsa temiz ve serin ortam sağlayın; cihazın üstünü kapatmayın.</li><li>Şişme, sızıntı, yanık kokusu veya aşırı ısınma varsa cihazı kullanmayın ve yetkili servise başvurun.</li><li>Kullanıcı tarafından değiştirilebilir olmayan kasayı açmayın; batarya terminallerini kısa devre etmeyin.</li></ol><p><a class="button secondary" href="/hesaplama/ekipman-bakim-plani/">UPS kontrolünü bakım planına ekleyin</a></p></section>
<section><h2>6. Satın alma kararından önce kontrol listesi</h2><div class="table-wrap"><table><thead><tr><th>Kontrol</th><th>Neden gerekli?</th></tr></thead><tbody><tr><td>Tam UPS model kodu</td><td>Aynı seri içinde farklı batarya kartuşları bulunabilir.</td></tr><tr><td>Üretici kartuş kodu</td><td>Gerilim, kapasite, konnektör ve mekanik uyumu doğrular.</td></tr><tr><td>Batarya kimyası</td><td>VRLA ve lityum sistemleri aynı şarj ve koruma mantığıyla değiştirilemez.</td></tr><tr><td>Adet ve dizi yapısı</td><td>Eski ve yeni batarya karışmasını önler.</td></tr><tr><td>Servis ve geri dönüşüm</td><td>Kullanılmış kurşun-asit batarya evsel atığa bırakılmamalıdır.</td></tr></tbody></table></div><p>ALO186 fiyat, stok, satıcı puanı veya garanti süresi yayınlamaz. Ürün bağlantısı kullanılacaksa satış ortaklığı açıkça belirtilmeli; son uygunluk satıcı ve üretici sayfasında yeniden doğrulanmalıdır.</p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.se.com/us/en/faqs/FA158934/" rel="nofollow noopener">Schneider Electric / APC — VRLA UPS bataryalarında beklenen ömür, sıcaklık ve yük etkisi</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000265292/" rel="nofollow noopener">Schneider Electric — Easy UPS manuel self-test yöntemi ve test koşulları</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000265287/" rel="nofollow noopener">Schneider Electric — Back-UPS self-test yöntemlerinin modele göre değişmesi</a></li><li><a href="https://www.se.com/uk/en/faqs/FA156551/" rel="nofollow noopener">Schneider Electric — Runtime kalibrasyonunun kullanım sınırları</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai değişim kararı, tam model kılavuzu, servis prosedürü ve güvenli batarya geri dönüşüm kurallarıyla doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Değişim sinyalleri</h2><ul><li>Tam şarjdan sonra self-test hatası</li><li>Hedef yükte yetersiz runtime</li><li>Tekrarlayan batarya alarmı</li><li>Şişme, sızıntı veya aşırı ısı</li><li>Üretici kartuş ömrü ve servis önerisi</li></ul></div><div class="side-card"><h2>İlgili araçlar</h2><p><a href="/hesaplama/ekipman-bakim-plani/">Ekipman bakım planı</a></p><p><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; üretici, yetkili servis, EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body></html>
