<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Backfeed Koruması ve Bakım Bypass Interlock Rehberi | ALO186</title>
<meta name="description" content="UPS girişinde geri besleme riskini, haricî backfeed ayırıcısını, bakım bypassı sırasını ve interlock kabulünü güvenli biçimde doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-backfeed-geri-besleme-korumasi-bakim-bypass-interlock"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS backfeed koruması, bakım bypassı ve interlock nasıl kabul edilir?","description":"UPS giriş ve bypass uçlarında geri besleme riskini, otomatik ayırmayı, bakım bypassı konum bilgisini ve güvenli izolasyonu ayıran saha rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-backfeed-geri-besleme-korumasi-bakim-bypass-interlock","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS backfeed"},{"@type":"DefinedTerm","name":"Geri besleme koruması"},{"@type":"DefinedTerm","name":"Bakım bypassı"},{"@type":"DefinedTerm","name":"MBB"},{"@type":"DefinedTerm","name":"Shunt trip"},{"@type":"DefinedTerm","name":"Haricî ayırıcı"},{"@type":"DefinedTerm","name":"Interlock"},{"@type":"DefinedTerm","name":"Statik bypass"},{"@type":"DefinedTerm","name":"Gerilim yokluğu doğrulaması"},{"@type":"DefinedTerm","name":"UPS izolasyonu"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS kapalıyken giriş terminallerinde gerilim olabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Batarya, inverter, statik bypass veya yanlış anahtarlama koşullarında giriş ya da bypass tarafına tehlikeli geri besleme oluşabilir; yalnız ekranın kapalı olması izolasyon kanıtı değildir."}},{"@type":"Question","name":"Backfeed koruması ne yapar?","acceptedAnswer":{"@type":"Answer","text":"UPS içinden şebeke veya bypass girişine tehlikeli enerji dönmesini algılayıp uygun otomatik ayırma cihazını açtırır ya da üretici tasarımındaki iç ayırmayı devreye alır."}},{"@type":"Question","name":"Bakım bypassı UPS'yi tamamen enerjisiz bırakır mı?","acceptedAnswer":{"@type":"Answer","text":"Tek başına hayır. Yük bypass üzerinden beslenirken UPS giriş, bypass giriş, çıkış ve batarya ayırıcılarının üretici sırasıyla açılması ve bütün terminallerde gerilim yokluğunun ölçülmesi gerekir."}},{"@type":"Question","name":"Haricî backfeed kontaktörü rastgele seçilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Ayırıcı UPS üreticisinin gerilim, akım, kutup, açtırma, kontrol ve etiketleme şartlarına uygun olmalı; IEC 62040-1 kapsamındaki koruma işleviyle birlikte kabul edilmelidir."}},{"@type":"Question","name":"MBB yardımcı kontağı neden önemlidir?","acceptedAnswer":{"@type":"Answer","text":"UPS'nin bakım bypassının kapalı olduğunu bilmesini, uygunsuz inverter transferini engellemesini ve doğru alarmı üretmesini sağlar; yalnız mekanik kol konumu bütün kontrol zincirini kanıtlamaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS backfeed ve bakım bypassı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">Paralel UPS</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · backfeed · bakım bypassı · interlock · 18 dk</span><h1>UPS backfeed koruması ve bakım bypass interlock nasıl doğrulanır?</h1><p class="lead"><strong>UPS ekranının kapanması veya giriş şalterinin açılması, bütün terminallerin enerjisiz olduğunu kanıtlamaz.</strong> Batarya/inverter ve statik bypass yolları girişe geri enerji taşıyabilir; yanlış bakım bypassı sırası ise UPS çıkışı ile şebekeyi kontrolsüz biçimde karşı karşıya getirebilir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC ve Schneider Electric teknik dokümanları</span><span>UPS içi ve pano işlemleri yalnız yetkin servis personelince yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Backfeed koruması, UPS'nin enerji depolama veya bypass yollarından giriş tarafına tehlikeli gerilim dönmesini önleyen otomatik ayırma işlevidir.</strong> IEC 62040-1, UPS güvenliğini elektrik çarpması, yangın ve enerji tehlikeleri açısından sistem seviyesinde ele alır. Schneider Electric, korumanın ürün içinde bulunmadığı sistemlerde IEC 62040-1 şartlarını karşılayan otomatik bir ayırıcı gerektiğini; bazı modellerde bypass için iç kit, upstream shunt-trip cihazı veya uygun bakım bypass kabini seçenekleri bulunduğunu belirtir. Bakım bypassı ise yükü UPS dışından besler; güvenli servis için bütün kaynaklar ayrıca izole edilmelidir.</p></section>
<section><h2>Belirtiyi risk katmanıyla eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli risk</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Giriş şalteri açıkken UPS girişinde gerilim</td><td>Backfeed ayırıcı yok, yapışmış veya yanlış kumandalı</td><td>Kaynak bazlı gerilim ölçümü ve trip testi</td></tr><tr><td>MBB kapatılınca alarm veya transfer hatası</td><td>MBB yardımcı kontak polaritesi/işlevi yanlış</td><td>Kontak durumu ile ekran olayının eş zamanlı kaydı</td></tr><tr><td>UPS bakımda ama çıkış barası enerjili</td><td>Beklenen bypass beslemesi veya yetersiz izolasyon</td><td>Tek hat, şalter matrisi ve gerilim yokluğu testi</td></tr><tr><td>Bypass kapatılırken şalter açıyor</td><td>UPS ve bypass senkron değil veya sıra yanlış</td><td>Faz sırası, frekans, bypass toleransı ve olay kaydı</td></tr><tr><td>Backfeed alarmı tekrarlıyor</td><td>Statik anahtar, kontaktör geri bildirimi veya kontrol devresi</td><td>Üretici tanı kodu ve kontrollü işlev testi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık güvenli kabul zinciri</h2><ol class="steps"><li><strong>UPS topolojisini kaydedin:</strong> Tek/çift giriş, doğrultucu, bypass, batarya ve çıkış yollarını tek hatta gösterin.</li><li><strong>Backfeed çözümünü tanımlayın:</strong> İç kit, haricî kontaktör/şalter, shunt trip veya bypass kabini seçeneğini üretici belgesiyle eşleyin.</li><li><strong>Ayırıcı değerlerini doğrulayın:</strong> Akım, gerilim, kutup sayısı, kısa devre dayanımı ve kumanda gerilimini kontrol edin.</li><li><strong>Kontrol kablosunu izleyin:</strong> UPS backfeed çıkışı, bobin, yardımcı kontak, sigorta ve fail-safe durumunu kaydedin.</li><li><strong>Etiketlemeyi tamamlayın:</strong> UPS girişleri ile uzaktaki bütün birincil ayırıcılara geri besleme uyarısı yerleştirin.</li><li><strong>MBB interlockunu test edin:</strong> Normalde açık/kapalı kontak mantığını ve UPS ekranındaki durum bilgisini doğrulayın.</li><li><strong>Normalden bypassa geçişi deneyin:</strong> Üretici sırasıyla statik bypass, MBB ve izolasyon şalterlerini işletin.</li><li><strong>Backfeed arıza senaryosunu test edin:</strong> Yetkili prosedürle upstream kayıp koşulunda otomatik ayırma ve alarmı kaydedin.</li><li><strong>Gerilim yokluğunu ölçün:</strong> Bekleme süresinden sonra giriş, bypass, çıkış ve DC uçlarını uygun ölçü aletiyle doğrulayın.</li><li><strong>Geri dönüş kabulünü yapın:</strong> Şalter sırası, senkron, alarm temizleme ve yük transferini kayıt altına alın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS marka-model, güç ve firmware</li><li>Tek/çift giriş topolojisi</li><li>Doğrultucu ve bypass kaynakları</li><li>İç/haricî backfeed çözümü</li><li>Ayırıcı marka-model ve kutup sayısı</li><li>Shunt trip/kontaktör bobin gerilimi</li><li>Kısa devre dayanımı ve upstream koruma</li><li>Backfeed kontrol devresi şeması</li><li>MBB yardımcı kontak işlevi</li><li>Uzaktaki ayırıcı uyarı etiketleri</li><li>Normal-bypass şalter matrisi</li><li>Backfeed trip ve alarm sonucu</li><li>Gerilim yokluğu ölçüm kayıtları</li><li>Yetkili servis kabul ve geri dönüş kaydı</li></ul></section>
<section class="warning"><h2>Bakım bypassındayken UPS'yi enerjisiz varsaymayın</h2><p>Yük bypass üzerinden beslenirken UPS'nin giriş, bypass, çıkış veya DC bölümlerinde tehlikeli enerji kalabilir. Schneider prosedürleri, tam izolasyon için ilgili upstream ayırıcıların açılmasını, kapasitör boşalma süresinin beklenmesini ve bütün terminallerde gerilim ölçülmesini ister.</p></section>
<section class="boundary"><h2>Üretici backfeed şeması ve MBB interlocku doğrulanmadan kontaktör veya bypass panosu satın almayın</h2><p>Her UPS'nin kontrol mantığı, nötr düzeni, shunt-trip gerilimi ve ayırma süresi aynı değildir. Genel amaçlı bir kontaktör eklemek korumayı tamamlamayabilir; yanlış bypass panosu kaynakları paralelleyebilir veya UPS'yi servis sırasında enerjili bırakabilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS'nin girişe geri beslemeyi önleme, haricî ayırıcı, bakım bypassı interlocku ve tam izolasyon görevini</strong> ele alır. <a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">UPS ECO rehberi</a> normal çalışma modunu; <a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">paralel UPS rehberi</a> N+1 ve yük paylaşımını; <a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS-jeneratör rehberi</a> giriş akımı ve şarj sınırını açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">Paralel UPS N+1</a> · <a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">UPS ECO modu</a> · <a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS–jeneratör giriş limiti</a> · <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">UPS akü odası güvenliği</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş değerlendirmesi</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter ayarları</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a> · <a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/80573" rel="noopener">IEC 62040-1:2017+A1:2021+A2:2022</a> — UPS güvenliği, servis ve bakım risklerinin sistem seviyesi çerçevesi.</li><li><a href="https://productinfo.se.com/easyups3s_pro_iec/viewer?docidentity=BackfeedProtection-3947885D&amp;extension=xml&amp;lang=en&amp;manualidentity=MockupMapDoNOTUploadToServerProduct-33A1C09C" rel="noopener">Schneider Electric Easy UPS 3S Pro Backfeed Protection</a> — haricî otomatik ayırıcı, nötr ve uyarı etiketi şartları.</li><li><a href="https://productinfo.se.com/galaxyvl_iec/990-91380_master-galaxy-vl-ups-installation/English/990-91380%20Galaxy%20VL%20Installation_0000461697.xml/%24/BackfeedProtection_GVL_0000506413" rel="noopener">Schneider Electric Galaxy VL Backfeed Protection</a> — upstream shunt trip, iç backfeed kit ve bakım bypass kabini seçenekleri.</li><li><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/TransferaParallelSystemfromNormalModetoMaintenanceBypassMode_0000259207" rel="noopener">Schneider Electric Maintenance Bypass Procedure</a> — tam izolasyon, boşalma beklemesi ve gerilim yokluğu doğrulaması.</li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde doğrulandı. Gerçek prosedürde yalnız ilgili UPS modelinin güncel üretici dokümanı kullanılmalıdır.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS OFF konumu güvenli izolasyon mudur?</summary><p>Hayır. Batarya, bypass ve kondansatörler nedeniyle bütün güç uçları ölçülmeden çalışma yapılmaz.</p></details><details><summary>Backfeed yalnız bypass girişinde mi olur?</summary><p>Topolojiye göre doğrultucu girişinde, bypass girişinde veya her ikisinde risk bulunabilir; üretici şeması belirleyicidir.</p></details><details><summary>MBB kapalıyken inverter açılabilir mi?</summary><p>Doğru interlock bunu engellemeli veya kontrollü moda almalıdır; yardımcı kontak ve yazılım işlevi saha testinde doğrulanır.</p></details><details><summary>Haricî ayırıcı açınca nötr de kesilmeli mi?</summary><p>Bu karar UPS ve tesis topraklama düzenine bağlıdır; üretici şemasındaki kutup sayısı aynen uygulanmalıdır.</p></details><details><summary>Kabul dosyasında en kritik kayıt nedir?</summary><p>Backfeed trip testi, MBB kontak durumu, şalter matrisi ve bütün terminallerde gerilim yokluğu sonuçları birlikte tutulmalıdır.</p></details></section>
<aside class="cta"><h2>UPS bakım bypassını bir şalter değil, doğrulanmış güvenlik zinciri olarak yönetin</h2><p>Backfeed ayırıcısı, MBB interlocku, etiketleme, izolasyon ve geri dönüş kayıtlarını tek kabul matrisinde birleştirin.</p><a class="btn" href="/hizmetler/elektrik-surekliligi/">UPS güvenlik ön değerlendirmesi</a></aside>
</article></main><footer><div class="wrap"><p>ALO186 bağımsız bir bilgi platformudur; EDAŞ veya kamu kurumu değildir.</p></div></footer></body></html>
