<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS Backfeed Koruması ve Bakım Bypassı | ALO186</title>
<meta name="description" content="UPS backfeed koruması nedir? Bakım bypassı, shunt trip, anahtar interlock, giriş-çıkış-batarya ayırma ve güvenli izolasyonu kaynaklı açıklayan rehber.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ups-backfeed-korumasi-bakim-bypass-interlock-guvenli-izolasyon">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS backfeed koruması nedir? Bakım bypassı ve güvenli izolasyon nasıl doğrulanır?","description":"UPS backfeed koruması, bakım bypassı, giriş-çıkış-batarya ayırma, shunt trip ve mekanik anahtar kilidini ayıran güvenli işletme ve kabul rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ups-backfeed-korumasi-bakim-bypass-interlock-guvenli-izolasyon","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"UPS backfeed"},{"@type":"DefinedTerm","name":"Backfeed protection"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Shunt trip"},{"@type":"DefinedTerm","name":"Auxiliary contact"},{"@type":"DefinedTerm","name":"Unit input breaker"},{"@type":"DefinedTerm","name":"Unit output breaker"},{"@type":"DefinedTerm","name":"Battery disconnect"},{"@type":"DefinedTerm","name":"Bypass backfeed disconnect"},{"@type":"DefinedTerm","name":"Mechanical key interlock"},{"@type":"DefinedTerm","name":"Safe isolation"},{"@type":"DefinedTerm","name":"IEC 62040-1"},{"@type":"DefinedTerm","name":"Arc flash"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS kapalıyken çıkışı neden enerjili olabilir?","acceptedAnswer":{"@type":"Answer","text":"UPS inverteri kapalı olsa bile statik bypass, bakım bypassı, paralel UPS, haricî kaynak veya yanlış anahtarlama çıkış barasını enerjili tutabilir. Ekranın kapalı olması gerilimsizlik kanıtı değildir; bütün kaynaklar tek hat üzerinden ayrılıp ölçülmelidir."}},{"@type":"Question","name":"Backfeed koruması neyi önler?","acceptedAnswer":{"@type":"Answer","text":"Backfeed koruması, UPS iç arızası veya yarı iletken yolu nedeniyle enerjinin giriş ya da bypass tarafına geri ulaşmasını önlemek için uygun ayırıcıyı açtırır veya izole eder. Tam düzen UPS modelinin sertifikalı şeması ve üretici talimatıyla belirlenir."}},{"@type":"Question","name":"Bakım bypassı UPS'i tamamen enerjisiz yapar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bakım bypassı kritik yükü şebeke bypass kaynağından beslemeye devam ederken UPS güç modülünün izole edilmesini amaçlar. Yük barası enerjili kalır; batarya ve giriş tarafında da ayrı enerji kaynakları bulunabilir."}},{"@type":"Question","name":"UPS bypass şalterleri neden anahtarlı interlock kullanır?","acceptedAnswer":{"@type":"Answer","text":"Mekanik veya solenoid anahtar kilidi, bakım bypassı ile UPS çıkış/izolasyon şalterlerinin tehlikeli sırada çalıştırılmasını engeller. Kilit mantığı, elektriksel komut ve gösterge lambalarıyla birlikte sebep-sonuç testine tabi tutulmalıdır."}},{"@type":"Question","name":"EPO düğmesi backfeed ayırıcısının yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. EPO/RPO UPS'in üretici tarafından tanımlanan acil kapatma mantığını başlatır; giriş, bypass, çıkış ve batarya yollarının fiziksel ayırmasını garanti etmez. EPO ile backfeed koruması ve bakım izolasyonu ayrı fonksiyonlardır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS backfeed ve bakım bypassı","item":"https://alo186.com/haberler/ups-backfeed-korumasi-bakim-bypass-interlock-guvenli-izolasyon"}]}]}</script>
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/elektrik-surekliligi-pasaportu/">Süreklilik</a><a href="/haberler/ups-epo-rpo-acil-kapatma-nasil-calisir">UPS EPO</a></nav></header>
<main><article>
<p class="eyebrow">UPS · backfeed · bakım bypassı · shunt trip · interlock · izolasyon</p>
<h1>UPS backfeed koruması nedir? Bakım bypassı ve güvenli izolasyon nasıl doğrulanır?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> UPS'in inverterinin kapalı olması, giriş veya çıkış baralarının enerjisiz olduğu anlamına gelmez. Statik bypass, bakım bypassı, batarya, paralel UPS veya haricî kaynak geri besleme oluşturabilir. Backfeed koruması upstream hatta tehlikeli geri enerjilenmeyi önleyen ayrı güvenlik fonksiyonudur; bakım bypassı ise yükü beslemeye devam ederken UPS güç modülünü kontrollü biçimde izole etmeyi sağlar.</p>
<div class="notice"><strong>Ölümcül enerji riski:</strong> UPS; şebeke girişi, ayrı bypass girişi, batarya/DC bara, paralel modüller ve jeneratör gibi birden fazla kaynaktan beslenebilir. Bakım bypassı sırasında kritik yük bilerek enerjili tutulur. Anahtarlama, ark flaş analizi, LOTO ve gerilimsizlik doğrulaması yalnız yetkili kişilerce, tam model prosedürüyle yapılmalıdır.</div>
<section><h2>Beş farklı fonksiyon aynı şalter değildir</h2><table><thead><tr><th>Fonksiyon</th><th>Görevi</th><th>Yanlış varsayım</th></tr></thead><tbody><tr><td>Statik bypass</td><td>Yükü yarı iletken anahtar üzerinden bypass kaynağına aktarır</td><td>UPS devreden çıktı, bütün baralar enerjisiz</td></tr><tr><td>Bakım bypassı</td><td>Yükü haricî/mekanik bypass yolundan beslerken UPS'i bakım için ayırmaya imkân verir</td><td>Bakım bypassı kapalıysa yük enerjisiz</td></tr><tr><td>Backfeed koruması</td><td>UPS içinden giriş veya bypass yönüne tehlikeli geri enerjilenmeyi önler</td><td>Ana giriş şalterini açmak her koşulda yeterli</td></tr><tr><td>EPO/RPO</td><td>Üreticinin tanımladığı acil kapatma komutunu çalıştırır</td><td>Bütün AC/DC kaynaklarını fiziksel ayırır</td></tr><tr><td>İzolasyon/çıkış şalteri</td><td>UPS güç modülü ile yük barası arasındaki belirli yolu ayırır</td><td>Paralel veya bypass kaynakları da otomatik ayrılır</td></tr></tbody></table><p>IEC 62040-1'in güncel birleşik 2017+A1:2021+A2:2022 sürümü, UPS güvenliğini üreticinin öngördüğü kurulum, işletme ve bakım koşullarıyla birlikte ele alır. Backfeed düzeni tek bir evrensel kontaktör şeması değildir; ürünün tek/çift giriş yapısı, dahili kit, haricî ayırıcı ve kontrol kontaklarıyla doğrulanır.</p></section>
<section><h2>Backfeed koruması nasıl çalışabilir?</h2><p>Bir UPS'te bypass veya giriş yarı iletkeni arızalandığında, inverter/DC kaynağından upstream hatta enerji ulaşma olasılığı ürün tasarımında ele alınır. Schneider Galaxy VXL ve Galaxy VL kurulum kılavuzları, bypass tarafında zorunlu backfeed korumasının örneğin şu yöntemlerden biriyle uygulanabildiğini gösterir:</p><ul><li>UPS'e bağlı shunt trip ve yardımcı kontaklı upstream ayırıcı.</li><li>Ayırıcıyı içeren üretici backfeed koruma kabini.</li><li>Belirli modellerde dahili backfeed kit.</li><li>Backfeed ayırıcısının entegre olduğu uyumlu bakım bypass kabini.</li></ul><p>Shunt trip gerilimi, yardımcı kontak durumu, kontrol kablosu izolasyonu ve UPS yazılımındaki dry-contact fonksiyonu tam modele göre ayarlanır. “Herhangi bir kontaktör eklemek” uygunluk oluşturmaz; kısa devre dayanımı, açma süresi, bobin beslemesi ve fail-safe davranış belgelenmelidir.</p></section>
<section><h2>Bakım bypassına geçiş neden sıraya bağlıdır?</h2><p>Bakım bypassı, yükü kesmeden UPS'i izole etmeyi amaçlar. Yanlış sırada bakım bypassını kapatmak veya çıkış şalterini açmak; senkron olmayan kaynakların paralellenmesine, yükün düşmesine veya ark flaşa yol açabilir. Üretici kılavuzlarında tipik sıra şu mantığı taşır:</p><ol><li>UPS ve bypass kaynaklarının gerilim, frekans, faz sırası ve senkron koşulu doğrulanır.</li><li>UPS kontrollü biçimde statik bypass moduna aktarılır.</li><li>Gösterge veya guided sequence izin verdiğinde bakım bypassı kapatılır.</li><li>UPS çıkış/izolasyon şalteri açılarak güç modülü yük barasından ayrılır.</li><li>İnverter, statik bypass girişi, batarya ve unit input üretici sırasıyla açılır.</li><li>LOTO uygulanır ve her beklenen noktada gerilimsizlik test edilir.</li></ol><p>Schneider'in anahtarlı SKRU/Kirk key örnekleri, anahtarın ancak güvenli şalter konumunda serbest kalmasını sağlayarak sıralamayı mekanik olarak zorlar. Bu yalnız kullanıcı kolaylığı değil, yanlış paralelleme ve yanlış izolasyonu önleyen bir emniyet katmanıdır.</p></section>
<section><h2>“UPS izole” kabulü için ölçüm matrisi</h2><table><thead><tr><th>Nokta</th><th>Bakım bypassında beklenen</th><th>İzolasyon sonrası kanıt</th></tr></thead><tbody><tr><td>Kritik yük barası</td><td>Bypass kaynağından enerjili olabilir</td><td>İş kapsamı yük barasını içeriyorsa ayrıca ayrılır</td></tr><tr><td>UPS unit input</td><td>Geçiş sırasında enerjili</td><td>UIB/upstream ayırıcı açık, LOTO ve gerilim testi</td></tr><tr><td>Static bypass input</td><td>Yük transferi için enerjili</td><td>SSIB veya ilgili upstream ayırıcı açık ve doğrulanmış</td></tr><tr><td>UPS output</td><td>Paralel/bypass topolojisine bağlı</td><td>UOB/SIB konumu ve her iki yönden gerilim kontrolü</td></tr><tr><td>DC bara/batarya</td><td>AC kesilse de enerjili</td><td>Batarya ayırıcıları açık, bekleme süresi ve DC gerilim testi</td></tr><tr><td>Backfeed ayırıcısı</td><td>Normalde kapalı veya sisteme göre hazır</td><td>Trip komutu, AUX geri bildirimi ve alarm kaydı test edilmiş</td></tr></tbody></table><div class="notice"><strong>Ekrana güvenmeyin:</strong> “UPS off”, siyah ekran veya açık input breaker, gerilimsizlik ispatı değildir. DC kondansatör boşalma süresi, haricî bypass, paralel sistem ve kontrol beslemeleri ayrıca değerlendirilir.</div></section>
<section><h2>Saha kabulünde 14 maddelik kontrol</h2><ol><li>Tek/çift giriş, paralel UPS ve haricî bypass dahil as-built tek hat hazırlanır.</li><li>UIB, SSIB, UOB, SIB, MBB, BF1/BF2 ve batarya ayırıcı etiketleri gerçek cihazlarla eşleştirilir.</li><li>Backfeed korumasının dahili kit, haricî ayırıcı veya bypass kabini olduğu belirlenir.</li><li>Shunt trip bobin gerilimi, güç ihtiyacı, kablo kesiti ve yalıtımı doğrulanır.</li><li>Yardımcı kontakların normal/açık/kapalı mantığı UPS ekranı ve SCADA ile eşleştirilir.</li><li>Backfeed alarmı ve açtırma sebep-sonuç testi kontrollü senaryoda yapılır.</li><li>Şalter kısa devre kesme kapasitesi ve tesisin muhtemel kısa devre akımı karşılaştırılır.</li><li>Statik bypassa transfer için senkron ve overload sınırları doğrulanır.</li><li>Bakım bypassı şalter sırası üretici guided sequence ile belgelenir.</li><li>Mekanik/SKRU/Kirk key interlock yanlış sıra denemelerinde kilitlenmelidir.</li><li>EPO/RPO'nun hangi şalterleri açtırdığı ve hangilerini açtırmadığı test edilir.</li><li>Batarya ve DC bara boşalma süreleri uyarı etiketlerinde gösterilir.</li><li>Termal tarama, terminal torku ve şalter mekanik bakımı kaydedilir.</li><li>Normal moda dönüş, load transfer ve alarm reset senaryosu yük altında doğrulanır.</li></ol><p><a href="/haberler/ups-epo-rpo-acil-kapatma-nasil-calisir">UPS EPO/RPO rehberi</a>, <a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">UPS akü kapasite testi</a>, <a href="/haberler/ups-aku-odasi-havalandirma-hidrojen-riski-vrla">UPS akü odası havalandırması</a>, <a href="/haberler/ups-mi-tasinabilir-guc-istasyonu-mu">UPS ve güç istasyonu farkı</a>, <a href="/haberler/toprak-hata-cevrim-empedansi-zs-ze-topraklama-direnci-farki">kaynak moduna göre hata çevrimi</a>, <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik Sürekliliği Pasaportu</a>, <a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketi</a> ve <a href="/elektrik-durum-merkezi?event=ups&amp;scope=facility">Elektrik Durum Merkezi</a> kabul zincirini tamamlar.</p><div class="notice"><strong>Satın almama sınırı:</strong> Eksik etiket, yanlış şalter sırası veya test edilmemiş AUX kontağı görüldüğünde doğrudan yeni UPS satın alınmamalıdır. Mevcut UPS'in onaylı backfeed kiti, uyumlu bypass kabini, şalter interlock'u ve kontrol mantığı üretici tarafından destekleniyorsa önce güvenli retrofit ve kabul seçenekleri incelenir.</div></section>
<section><h2>Birincil ve üretici kaynakları</h2><ul><li><a href="https://webstore.iec.ch/en/publication/80573" target="_blank" rel="noopener">IEC 62040-1:2017+A1:2021+A2:2022 — UPS güvenlik gerekliliklerinin güncel birleşik sürümü ↗</a></li><li><a href="https://productinfo.se.com/galaxyvxl_iec/990-55111_galaxy-vxl-ups-380-400-415-v-installation/English/990-55111%20Galaxy%20VXL%20500-1250%20kW%20400%20V%20Installation_0001114911.xml/%24/BackfeedProtection_GVXLIEC_DD00612857" target="_blank" rel="noopener">Schneider Galaxy VXL — zorunlu bypass backfeed koruması ve haricî shunt trip bağlantısı ↗</a></li><li><a href="https://productinfo.se.com/galaxyvl_iec/990-91380_master-galaxy-vl-ups-installation/English/990-91380%20Galaxy%20VL%20Installation_0000461697.xml/%24/BackfeedProtection_GVL_0000506413" target="_blank" rel="noopener">Schneider Galaxy VL — dahili kit, haricî ayırıcı ve bakım bypass kabini seçenekleri ↗</a></li><li><a href="https://productinfo.se.com/galaxyvxl_iec/990-55222-galaxy-vxl-operation/English/990-55222%20Operation%20Galaxy%20VXL_0001126247.xml/%24/StartUpfromMaintenanceBypassOperationforSingleUPSSystemwithSKRU_GVXL_DD00991445" target="_blank" rel="noopener">Schneider Galaxy VXL — SKRU anahtar kilitli bakım bypassı işletme sırası ↗</a></li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-55224-energy-storage-system-for-ul9540-galaxy-vs-ups-for-external-batteries-with-galaxy-lithium-ion-battery-cabinets-operation/English/990-55224%20Operation%20Energy%20Storage%20System%20for%20Galaxy%20VS%20UPS%20for%20External%20Batteries%20and%20Galaxy%20Lithium-ion%20Battery%20Cabinets_DD00766255.xml/%24/ShutDowntheUPSSystemwithKirkKeyInstalledintoMaintenanceBypass_0000328970" target="_blank" rel="noopener">Schneider Galaxy VS — Kirk key ile bakım bypassına güvenli geçiş örneği ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. Şalter adları ve sıraları ürün ailesine göre değişir; bu sayfadaki örnek adımlar üreticinin tam model guided sequence'inin yerine geçmez.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber UPS EPO/RPO, UPS topolojisi veya akü testini tekrar etmez. Görevi, <strong>UPS backfeed korumasını statik ve bakım bypassından ayırmayı; haricî ayırıcı, shunt trip, yardımcı kontak, mekanik interlock ve çok kaynaklı güvenli izolasyon kabulünü</strong> açıklamaktır.</p></section>
<section class="cta"><h2>UPS güvenli izolasyon dosyası</h2><p>As-built tek hat, şalter matrisi, backfeed trip mantığı, bypass sırası, LOTO noktaları, EPO kapsamı ve yeniden devreye alma testlerini tek dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Süreklilik pasaportunu oluştur</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ups-backfeed-bypass">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS üreticisi, yetkili servis, şalt üreticisi, işletme sorumlusu veya enerji izolasyonu kabul kuruluşu değildir.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>
