<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Battery Disconnected Alarmı: Akü Bağlı Değil mi? | ALO186</title>
  <meta name="description" content="UPS Battery Disconnected veya Battery Module Not Connected alarmında bağlantı, kartuş algılama, self-test, firmware ve gerçek akü arızasını güvenli biçimde ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-battery-disconnected-aku-bagli-degil-alarmi">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Battery Disconnected alarmı: Akü gerçekten bağlı değil mi?","description":"UPS Battery Disconnected, Battery Module Not Connected veya Internal RBC Disconnected alarmını güvenli kanıtlarla ayıran teknik rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-battery-disconnected-aku-bagli-degil-alarmi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS Battery Disconnected"},{"@type":"DefinedTerm","name":"Battery Module Not Connected"},{"@type":"DefinedTerm","name":"UPS self-test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Battery Disconnected alarmı her zaman gevşek akü kablosu mu demektir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerçek bağlantı kesikliğinin yanında kartuşun tam oturmaması, belirli modellerde düşük yükte algılama, yanlış batarya kurulum tarihi veya firmware sorunu da benzer alarm üretebilir."}},{"@type":"Question","name":"Alarm varken hemen akü değiştirmek gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce tam model, alarm kodu, kartuş durumu ve üreticinin izin verdiği self-test sonucu doğrulanmalıdır. Fiziksel şişme, sızıntı veya aşırı ısı varsa kullanım bırakılmalıdır."}},{"@type":"Question","name":"UPS self-test ne işe yarar?","acceptedAnswer":{"@type":"Answer","text":"Üreticinin tasarladığı self-test, UPS'in bağlı bataryayı algılamasını ve kısa süreli batarya davranışını kontrol etmesini sağlar; kapasite testinin yerine geçmez."}},{"@type":"Question","name":"Battery Disconnected alarmı firmware kaynaklı olabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı belirli UPS serilerinde üretici firmware güncellemesiyle yanlış veya ek batarya bağlantı alarmlarını düzelttiğini belgelemiştir. Bu nedenle tam model ve firmware sürümü kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS Battery Disconnected","item":"https://alo186.com/haberler/ups-battery-disconnected-aku-bagli-degil-alarmi"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/elektrik-portali"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-aku-degisim-uygunluk/">Akü uygunluğu</a><a href="/hesaplama/ups-suresi/">UPS süresi</a><a href="/haberler/">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · battery disconnected · RBC · self-test · 9 dk</span><h1>UPS “Battery Disconnected” alarmı: Akü gerçekten bağlı değil mi?</h1><p class="lead">Bu alarm yalnız “akü kablosu çıkmış” anlamına gelmez. Gerçek bağlantı kesikliği, kartuşun tam oturmaması, bazı modellerde algılama koşulları, kurulum tarihi/firmware sorunu veya fiziksel batarya arızası aynı kullanıcı belirtisine dönüşebilir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Birincil kaynak: Schneider Electric / APC resmî destek</span><span>Bağımsız teknik rehber; UPS kapağını açma veya canlı DC baraya müdahale talimatı değildir</span></div></header>
<div class="answer"><strong>60 saniyelik karar</strong>UPS’in tam modelini ve ekrandaki tam alarm metnini kaydedin. Kullanıcı tarafından erişilebilir batarya modülü varsa yalnız üreticinin kılavuzundaki dış bağlantı/oturma kontrolünü uygulayın; ardından izin verilen <strong>self-test</strong> işlemini çalıştırın. Alarm sürerse “akü kesin bozuk” demeyin: model, firmware, batarya modülü, yük yüzdesi ve olay günlüğüyle servis teşhisine geçin. Şişme, sızıntı, yanık kokusu veya aşırı ısı varsa kullanımı bırakın.</div>
<div class="layout"><div class="article">
<section><h2>1. Aynı alarmın dört farklı kök nedeni</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası neden</th><th>Kanıt</th></tr></thead><tbody><tr><td>Battery Disconnected</td><td>Batarya kablosu/modülü gerçekten bağlı değil</td><td>Model, modül durumu, self-test</td></tr><tr><td>Internal RBC Disconnected</td><td>Belirli SRT modellerinde algılama veya batarya paketi koşulu</td><td>UPS yükü, haricî paket sayısı, event log</td></tr><tr><td>Battery Module Not Connected</td><td>Modülün tam oturmaması veya iletişim/firmware sorunu</td><td>Modül kimliği, firmware sürümü</td></tr><tr><td>Replace Battery ile birlikte</td><td>Gerçek kapasite/sağlık sorunu veya bağlantı sorunu</td><td>Batarya yaşı, self-test, runtime</td></tr></tbody></table></div></section>
<section><h2>2. Kullanıcının güvenli kontrol sırası</h2><ol class="steps"><li>UPS modelini, seri ailesini ve alarmın tam yazımını fotoğraf/not olarak kaydedin.</li><li>UPS’in Online, On Battery, Bypass veya Standby durumunu ve yük yüzdesini kaydedin.</li><li>Kullanıcı tarafından takılıp çıkarılması tasarlanmış batarya modülü varsa yalnız üretici kılavuzundaki dışarıdan görülebilen oturma/mandal/anahtar kontrolünü uygulayın.</li><li>Üreticinin menüden izin verdiği self-test işlemini çalıştırın ve sonucu kaydedin.</li><li>Alarm geri gelirse firmware sürümünü, batarya kurulum tarihini ve haricî paket sayısını servis talebine ekleyin.</li><li>Alarmdan bağımsız olarak gerçek çalışma süresi çok kısaysa kapasite sorunu ayrıca değerlendirilmelidir.</li></ol><p><a class="button" href="/hesaplama/ups-aku-degisim-uygunluk/">Akü kartuşu ve UPS uyumunu kontrol edin</a></p></section>
<section><h2>3. Neden hemen akü satın almamak gerekir?</h2><p>Schneider Electric’in Smart-UPS destek belgeleri, “Disconnected Battery” alarmında önce batarya bağlantısının ve self-test sonucunun doğrulanmasını öneriyor. Bazı SRT modellerinde düşük yük koşullarında dahili RBC veya batarya paketi “disconnected” olaylarının yanlış algılanabildiği; bazı Ultra modellerinde ise firmware güncellemesinin Battery Module Not Connected benzeri alarm zincirini düzelttiği belgelenmiş durumda.</p><div class="warning"><strong>No-buy-first:</strong> Sorun bağlantı, algılama veya firmware ise yeni akü almak problemi çözmez. Satın alma kararı ancak tam model ve gerçek batarya sağlık kanıtından sonra verilmelidir.</div></section>
<section><h2>4. Self-test kapasite testi değildir</h2><p>Self-test, UPS’in batarya yolunu ve kısa süreli davranışı kontrol etmesine yardımcı olur; ancak “akü yüzde 100 sağlıklı” sonucu vermez. UPS’in beklenen yedekleme süresini doğrulamak için yük, batarya yaşı, sıcaklık ve gerçek runtime birlikte değerlendirilmelidir.</p><p><a class="button secondary" href="/hesaplama/ups-suresi/">Beklenen UPS çalışma süresini hesaplayın</a></p></section>
<section><h2>5. Servise gönderilecek kanıt paketi</h2><ul><li>UPS tam modeli ve seri ailesi</li><li>Alarmın tam metni ve event code</li><li>Firmware sürümü</li><li>İç/haricî batarya paketi sayısı</li><li>Yük yüzdesi</li><li>Self-test sonucu</li><li>Batarya kurulum tarihi ve yaklaşık yaşı</li><li>Gerçek kesintide gözlenen runtime</li></ul><p>Bu kayıt seti “akü değiştir” ile “UPS/algılama tarafını incele” kararını birbirinden ayırır.</p></section>
<section><h2>6. Hangi durumda kullanımı bırakmalısınız?</h2><ul><li>Akü şişmesi veya sızıntı</li><li>Keskin kimyasal/yanık kokusu</li><li>Akü modülünde olağandışı ısı</li><li>UPS içinden duman, ark veya sürekli kırmızı kritik alarm</li><li>Batarya modülü veya konnektörde fiziksel hasar</li></ul><div class="danger"><strong>Güvenlik:</strong> Büyük UPS, sabit batarya kabini veya canlı DC bara içeren sistemlerde kapak açma, sigorta sökme ve bağlantı sıkma kullanıcı işlemi değildir. Yetkili servis/elektrik teknik personeli gerekir.</div></section>
<section><h2>İlgili ALO186 rehberleri</h2><ul><li><a href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü şarj olmuyor</a></li><li><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a></li><li><a href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">UPS akü string dengesizliği</a></li><li><a href="/hesaplama/ups-aku-degisim-uygunluk/">UPS akü değişim uygunluğu</a></li></ul></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a rel="nofollow noopener" href="https://www.se.com/tr/tr/faqs/FA279125/">Schneider Electric — Smart-UPS SRT temel arıza giderme; Battery Disconnected ve self-test</a></li><li><a rel="nofollow noopener" href="https://www.se.com/ca/en/faqs/FAQ000254705/">Schneider Electric — Internal RBC Disconnected / Battery Pack Disconnected</a></li><li><a rel="nofollow noopener" href="https://www.se.com/tr/tr/faqs/FAQ000264652/">Schneider Electric — Smart-UPS Ultra 0xC3E1 ve firmware düzeltmesi</a></li></ul></section>
</div><aside class="sidebar"><div class="card"><strong>En değerli kanıt</strong><p>Alarm metni + model + firmware + self-test + yük yüzdesi.</p></div><div class="card"><strong>Satın alma kararı</strong><p>Alarmın kök nedeni doğrulanmadan yeni akü yönlendirmesi yapılmaz.</p></div></aside></div>
</article></main>
</body></html>
