<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Battery Disconnected ve Akü Kesici Açık Alarmı Teşhisi | ALO186</title>
<meta name="description" content="UPS battery disconnected veya akü kesici açık alarmını; gerçek kesici konumu, yardımcı kontak, DC gerilim, konfigürasyon, self-test ve loglarla ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS battery disconnected veya akü kesici açık alarmı nasıl teşhis edilir?","description":"UPS battery disconnected, battery breaker open, yardımcı kontak, akü konfigürasyonu ve self-test kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-battery-disconnected-aku-kesici-acik-alarmi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS akü bağlantı alarmı"},{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"teknik teşhis"},{"@type":"DefinedTerm","name":"kabul testi"},{"@type":"DefinedTerm","name":"olay kaydı"},{"@type":"DefinedTerm","name":"kök neden"},{"@type":"DefinedTerm","name":"güvenlik sınırı"},{"@type":"DefinedTerm","name":"bakım"},{"@type":"DefinedTerm","name":"ölçüm"},{"@type":"DefinedTerm","name":"devreye alma"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Battery disconnected alarmı akünün mutlaka bozuk olduğu anlamına gelir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Açık kesici, gevşek konnektör, sigorta, düşük DC gerilim, yanlış akü konfigürasyonu, yardımcı kontak veya model özel algılama koşulları aynı alarmı oluşturabilir."}},{"@type":"Question","name":"Kesici kapalı görünürken UPS neden battery breaker open gösterir?","acceptedAnswer":{"@type":"Answer","text":"Kesicinin yardımcı kontağı, terminal kablosu veya iki kanallı geri bildirim gerçek mekanik konumla uyuşmuyor olabilir. Ekran ve fiziksel durum birlikte doğrulanmalıdır."}},{"@type":"Question","name":"Self-test alarmı temizler mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı modellerde onaylı self-test bağlantı algısını doğrulamaya yardımcı olabilir; ancak zayıf akü veya açık güç yolunu onarmaz. Yük ve test şartı modele özgüdür."}},{"@type":"Question","name":"Firmware güncellemek her battery disconnected alarmını çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Firmware yalnız üreticinin belirlediği model ve belirti için uygulanmalıdır. Fiziksel kesici, bağlantı, sigorta ve DC gerilim kontrol edilmeden genel çözüm gibi kullanılmamalıdır."}},{"@type":"Question","name":"Alarm varken UPS yükü besleyebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı topolojilerde UPS şebekeden yükü beslemeyi sürdürebilir; ancak şebeke kesildiğinde batarya yedeği hazır olmayabilir. Kontrollü kesinti kabulü yapılmadan süreklilik varsayılmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü bağlantı alarmı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">UPS sürekliliği</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · battery disconnected · battery breaker · yardımcı kontak · 16 dk</span><h1>UPS battery disconnected veya akü kesici açık alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>Bu alarm her zaman akünün fiziksel olarak çıkarıldığı anlamına gelmez.</strong> Gerçek açık kesici, gevşek konnektör, sigorta, yanlış seri hücre konfigürasyonu, düşük DC gerilim, yardımcı kontak kablolaması veya modele özgü algılama mantığı aynı uyarıyı oluşturabilir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: Schneider Electric resmî UPS alarm ve destek dokümanları</span><span>UPS akü dizileri şebeke kesilse bile ölümcül DC gerilim ve yüksek kısa devre enerjisi taşıyabilir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İlk ayrım, güç yolunun gerçekten açık olması ile UPS’in durum algısının yanlış veya gecikmeli olmasıdır.</strong> Schneider Electric’in üç fazlı UPS alarm tablolarında “battery breaker open” fiziksel akü ayırma cihazının açık konumunu, “battery configuration incorrect” ise seri hücre sayısı, hücre gerilimi veya yapılandırma ile ölçülen DC gerilim arasındaki uyumsuzluğu ifade eder. Bazı Smart-UPS ve Easy-UPS modellerinde düşük yük, ölçüm çevrimi veya modele özgü firmware davranışı da “battery disconnected” uyarısını etkileyebilir. Evrensel DC gerilim eşiği, self-test yükü veya firmware çözümü kullanılmamalı; tam model dokümanı esas alınmalıdır.</p></section>
<section><h2>Alarm metnini olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Battery breaker BB1/BB2/BB3/BB4 open</td><td>İlgili kesicinin gerçek mekanik konumu ve UPS tek hattı</td><td>Ekran mesajını görmeden tüm akü kesicilerini kapatmak</td></tr><tr><td>Battery disconnected, fakat konnektör takılı</td><td>DC gerilim, konnektör kilidi, sigorta ve model özel algılama koşulu</td><td>Aküleri doğrudan değiştirmek</td></tr><tr><td>Kesici kapalı, ekran açık gösteriyor</td><td>Yardımcı kontak, iki kanallı geri bildirim ve terminal kablolaması</td><td>Geri bildirim kontağını köprülemek</td></tr><tr><td>Akü değişiminden sonra alarm</td><td>Seri hücre sayısı, nominal hücre gerilimi, string sayısı ve polarite</td><td>Eski konfigürasyonu aynen bırakmak</td></tr><tr><td>Self-test sırasında alarm</td><td>Gerçek yük, DC gerilim çökmesi, zayıf bağlantı ve akü durumu</td><td>Self-testi tekrar tekrar zorlamak</td></tr></tbody></table></div></section>
<section><h2>10 adımlık UPS akü bağlantı teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>Tam sistem kimliğini kaydedin:</strong> UPS, haricî akü kabini, akü modülü, battery breaker box, firmware ve akü konfigürasyonunu model/seri düzeyinde dosyalayın.</li><li><strong>Alarm zaman çizelgesini çıkarın:</strong> Alarmın ilk devreye alma, akü değişimi, bakım bypassı, self-test, şebeke kesintisi veya yük değişimiyle ilişkisini belirleyin.</li><li><strong>Tek hattı ve kesici adını eşleyin:</strong> BB1–BB4 gibi ekrandaki etiketi fiziksel kabin, kesici ve string ile karıştırmadan eşleştirin.</li><li><strong>Gerçek mekanik konumu doğrulayın:</strong> Kesici kolu, trip göstergesi, kilitleme durumu ve üretici açma-kapama sırasını yetkin personelle kontrol edin.</li><li><strong>Yardımcı kontak zincirini inceleyin:</strong> NO/NC kontak, iki kanallı geri bildirim, giriş terminali, kablo sürekliliği ve kontrol mantığını gerçek kesici konumuyla karşılaştırın.</li><li><strong>DC güç yolunu ölçün:</strong> Üretici prosedürüyle konnektör, sigorta, polarite, string açık devre gerilimi ve UPS DC giriş gerilimini güvenli ölçüm planına bağlayın.</li><li><strong>Akü yapılandırmasını doğrulayın:</strong> Seri hücre sayısı, nominal hücre gerilimi, paralel string/kabin sayısı ve sıcaklık sensörlerini UPS ayarlarıyla eşleştirin.</li><li><strong>Şarj ve sıcaklık koşulunu kaydedin:</strong> Şarj modu, SoC, akü sıcaklığı, uzun bypass beklemesi ve derin deşarj olasılığını alarm trendiyle karşılaştırın.</li><li><strong>Model onaylı self-test uygulayın:</strong> Yalnız üreticinin izin verdiği yük ve koşulda self-test veya kısa kontrollü batarya transferi yaparak algılama ve gerilim davranışını kaydedin.</li><li><strong>Kesinti kabulünü tamamlayın:</strong> Normal, jeneratör, bypass ve kontrollü şebeke kaybında akü algısı, inverter beslemesi, alarm ve yeniden şarj davranışını doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS tam modeli ve firmware</li><li>Akü kabini/modülü ve battery breaker box modeli</li><li>BB1–BB4 fiziksel eşleştirme planı</li><li>Kesici mekanik konumu ve trip göstergesi</li><li>Yardımcı kontak NO/NC ve terminal şeması</li><li>Akü konnektörü ve kilit durumu</li><li>String sigorta ve DC güç yolu</li><li>Toplam ve string DC gerilimleri</li><li>Polarite ve seri hücre sayısı</li><li>Nominal hücre gerilimi ve string sayısı</li><li>Akü sıcaklığı ve şarj modu</li><li>Alarm ve olay zaman damgaları</li><li>Self-test yükü ve DC gerilim trendi</li><li>Kontrollü kesinti ve yeniden şarj kabul sonucu</li></ul></section>
<section class="warning"><h2>Akü kesicisini, sigortayı veya yardımcı kontağı köprülemeyin; DC bölmesini kullanıcı olarak açmayın</h2><p>UPS şebekeden ayrılmış olsa bile aküler enerjilidir. Yanlış anahtarlama, ters polarite, açık DC sigortası üzerinde müdahale veya kesiciyi yük altında zorlamak ark, yangın ve ölümcül elektrik çarpması riski oluşturabilir. Şişmiş, sızdıran veya aşırı ısınmış aküde alanı güvenli hâle getirip üretici servisine başvurun.</p></section>
<section class="boundary"><h2>Kesici, yardımcı kontak, konfigürasyon ve DC gerilim kanıtlanmadan akü, kart veya UPS satın almayın</h2><p>Battery disconnected alarmı her zaman hücre ömrünün bittiğini göstermez. Gevşek konnektör, yanlış string ayarı, açık sigorta, geri bildirim kablosu, düşük yükte algılama sınırı veya model özel firmware davranışı aynı belirtiyi oluşturabilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS’in akü güç yolunu ve kesici/geri bildirim durumunu algılayamaması</strong> görevine odaklanır. <a href="/haberler/ups-aku-string-dengesizligi-ic-direnc-empedans-testi">UPS akü string dengesizliği rehberi</a> hücre/blok sağlık farkını; <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">akü odası rehberi</a> gaz ve havalandırmayı; <a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">static bypass rehberi</a> alternatif AC güç yolunu açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/ups-aku-string-dengesizligi-ic-direnc-empedans-testi">UPS akü string dengesizliği ve iç direnç</a> · <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">UPS akü odası hidrojen güvenliği</a> · <a href="/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim">UPS static bypass alarmı</a> · <a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS–jeneratör akü şarj yükü</a> · <a href="/haberler/paralel-ups-n-1-yedeklilik-yuk-paylasimi">Paralel UPS ve N+1</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter koruma ayarları</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section class="cta"><h2>UPS akü kesici, DC gerilim ve alarm kayıtlarını tek teknik dosyada toplayın</h2><p>Tek hat, kesici/yardımcı kontak durumu, string gerilimleri, akü konfigürasyonu, self-test ve kontrollü kesinti sonuçlarını ortak kabul matrisine dönüştürmek için kurumsal ön değerlendirmeye geçin.</p><p><a class="button" href="/hizmetler/elektrik-surekliligi/">UPS teknik ön değerlendirmesini aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.se.com/br/pt/faqs/FA385836/" rel="noopener">Schneider Electric — Easy-UPS bDC Battery Disconnected alarmı</a></li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_AlarmMessages_0000771665" rel="noopener">Schneider Electric — Easy UPS 3-Phase Modular alarm mesajları</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000266113/" rel="noopener">Schneider Electric — Smart-UPS SRT temel sorun giderme</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000233176/" rel="noopener">Schneider Electric — SRT Battery Detection</a></li><li><a href="https://www.se.com/us/en/faqs/FA415454/" rel="noopener">Schneider Electric — UPS ve akü güvenlik kılavuzu</a></li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde kontrol edildi. Uluslararası standartlar ve üretici dokümanları, Türkiye’deki proje, iş güvenliği, dağıtım bağlantısı veya üretici servis şartlarının yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Battery disconnected alarmı akünün mutlaka bozuk olduğu anlamına gelir mi?</summary><p>Hayır. Açık kesici, gevşek konnektör, sigorta, düşük DC gerilim, yanlış akü konfigürasyonu, yardımcı kontak veya model özel algılama koşulları aynı alarmı oluşturabilir.</p></details><details><summary>Kesici kapalı görünürken UPS neden battery breaker open gösterir?</summary><p>Kesicinin yardımcı kontağı, terminal kablosu veya iki kanallı geri bildirim gerçek mekanik konumla uyuşmuyor olabilir. Ekran ve fiziksel durum birlikte doğrulanmalıdır.</p></details><details><summary>Self-test alarmı temizler mi?</summary><p>Bazı modellerde onaylı self-test bağlantı algısını doğrulamaya yardımcı olabilir; ancak zayıf akü veya açık güç yolunu onarmaz. Yük ve test şartı modele özgüdür.</p></details><details><summary>Firmware güncellemek her battery disconnected alarmını çözer mi?</summary><p>Hayır. Firmware yalnız üreticinin belirlediği model ve belirti için uygulanmalıdır. Fiziksel kesici, bağlantı, sigorta ve DC gerilim kontrol edilmeden genel çözüm gibi kullanılmamalıdır.</p></details><details><summary>Alarm varken UPS yükü besleyebilir mi?</summary><p>Bazı topolojilerde UPS şebekeden yükü beslemeyi sürdürebilir; ancak şebeke kesildiğinde batarya yedeği hazır olmayabilir. Kontrollü kesinti kabulü yapılmadan süreklilik varsayılmamalıdır.</p></details></section>
<section class="disclaimer"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur; EDAŞ, üretici, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir. Bu rehber bir montaj, enerjili müdahale, izin veya devreye alma talimatı değildir. Tam model dokümanı, risk değerlendirmesi ve yetkin personel kabulü esastır.</p></section>
</article></main><footer><div class="wrap"><p>ALO186 · Bağımsız elektrik bilgi ağı</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a></p></div></footer></body></html>
