<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Bypass Not in Range ve Bypass Unavailable | ALO186</title>
<meta name="description" content="UPS Bypass Not in Range veya Static Bypass Unavailable alarmını; gerilim, frekans, THD, faz sırası, nötr, senkronizasyon ve jeneratör verileriyle teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Bypass Not in Range / Static Bypass Unavailable: yük neden risk altında?","description":"UPS Bypass Not in Range veya Static Bypass Unavailable alarmını; gerilim, frekans, THD, faz sırası, nötr, senkronizasyon ve jeneratör verileriyle teşhis edin.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Bypass Not in Range"},{"@type":"DefinedTerm","name":"Static Bypass Unavailable"},{"@type":"DefinedTerm","name":"Static bypass switch"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Bypass voltage tolerance"},{"@type":"DefinedTerm","name":"Bypass frequency tolerance"},{"@type":"DefinedTerm","name":"Faz sırası"},{"@type":"DefinedTerm","name":"Senkronizasyon"},{"@type":"DefinedTerm","name":"THDv"},{"@type":"DefinedTerm","name":"Free-running"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Bypass Not in Range alarmı UPS’in kesin arızalı olduğunu gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bypass kaynağındaki gerilim, frekans, faz sırası, nötr veya dalga şekli izin verilen pencerenin dışında olabilir. Kaynak kalitesi ve UPS ölçümü birlikte doğrulanmalıdır."}},{"@type":"Question","name":"UPS online modda yükü besliyorsa alarm önemsiz midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverter yükü besliyor olabilir; ancak inverter aşırı yüklenir veya arızalanırsa statik bypassa güvenli transfer mümkün olmayabilir. Alarm süreklilik riskidir."}},{"@type":"Question","name":"Alarm yalnız jeneratörde oluşuyorsa ne kontrol edilir?","acceptedAnswer":{"@type":"Answer","text":"Governor ve AVR kararlılığı, frekans ve gerilim dalgalanması, THDv, nötr bağlantısı, faz sırası ve ani yük adımları birlikte kontrol edilir."}},{"@type":"Question","name":"Bypass gerilim veya frekans toleransı genişletilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız UPS üreticisinin izinleri, kritik yük sınırları, şebeke kodu ve koruma koordinasyonu doğrulanarak yetkili servis tarafından değerlendirilir. Alarmı susturmak için rastgele genişletilmemelidir."}},{"@type":"Question","name":"Maintenance bypass ile static bypass aynı şey midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Static bypass elektronik ve otomatik transfer yoludur. Maintenance bypass bakım için kullanılan mekanik yoldur; yanlış işletilmesi senkron dışı kaynakları birleştirebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS bypass uygun değil"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · bypass · gerilim · frekans · THD · senkronizasyon · 20 dk</span><h1>UPS Bypass Not in Range / Static Bypass Unavailable: yük neden risk altında?</h1><p class="lead"><strong>UPS online çalışsa bile bypass kullanılamıyorsa kritik yükün ikinci enerji yolu hazır değildir.</strong> Kaynak kalitesi ile statik anahtar arızasını ayırın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC ve üretici teknik dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Bypass Not in Range veya Static Bypass Unavailable alarmında önce UPS’in gerçek işletme modunu ve alarm sırasını kaydedin; ardından bypass girişindeki faz-faz/faz-nötr gerilimleri, frekans, faz sırası, nötr sürekliliği, THDv ve inverter-bypass senkronizasyonunu aynı zaman çizelgesinde doğrulayın.</strong> Kaynak penceresi uygunsa fakat statik bypass komut/geri bildirimleri hatalıysa SBS/SSIB zinciri incelenir. Toleransları rastgele genişletmek veya interlock köprülemek güvenli çözüm değildir.</p></section>
<section><h2>Alarmı doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Alarm veya belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Bypass voltage out of tolerance</td><td>Faz gerilimi, dengesizlik, eksik nötr veya kısa transient</td><td>UPS ölçümü ile kalibre analizörün aynı zamanlı karşılaştırması</td></tr><tr><td>Bypass frequency out of tolerance</td><td>Şebeke/jeneratör frekansı veya governor hunting</td><td>Frekans, motor devri ve yük adımı trendi</td></tr><tr><td>Phase missing / sequence incorrect</td><td>Eksik faz, ters faz sırası, giriş kesicisi veya bağlantı sorunu</td><td>Faz sırası ve her fazın gerilim kaydı</td></tr><tr><td>Synchronization unavailable</td><td>İnverter ile bypass arasındaki açı/frekans farkı</td><td>Faz açısı, senkron pencere ve free-running kaydı</td></tr><tr><td>Static bypass switch inoperable</td><td>SCR, gate sürüşü, SSIB, sensör veya kontrol kartı</td><td>Kaynak uygunken komut, akım ve geri bildirim karşılaştırması</td></tr></tbody></table></div></section>
<section><h2>Online mod, bypassın hazır olduğunu kanıtlamaz</h2><p>Çift çevrim UPS yükü inverterden beslerken bypass kaynağı uygun olmayabilir. Bu durumda yük görünürde normal çalışır; ancak aşırı yük, inverter arızası veya kontrollü transfer gerektiğinde statik bypass devreye alınamaz. Süreklilik değerlendirmesi yalnız çıkış gerilimine değil, kullanılabilir enerji yollarına göre yapılmalıdır.</p></section>
<section><h2>Gerilim ve frekans tek başına yeterli değildir</h2><p>Üretici alarm açıklamalarında bozuk dalga şekli, yüksek THD, eksik nötr, faz dengesizliği, kısa süreli transient ve faz sırası da bypassın reddedilmesine neden olabilir. RMS değer normal görünürken dalga şekli veya anlık olay transfer penceresini bozabilir; bu nedenle olay kaydı ve waveform capture birlikte incelenmelidir.</p></section>
<section><h2>Jeneratörde oluşan alarmı ayrı test edin</h2><p>Alarm yalnız jeneratör beslemesinde görülüyorsa governor, AVR, motor devri, ani yük alma, harmonik akımlar ve UPS doğrultucusunun yük profili aynı zaman çizelgesine alınmalıdır. UPS’in jeneratörde bypassa geçememesi doğrudan daha büyük jeneratör gerektiğini kanıtlamaz.</p></section>
<section><h2>Kaynak uygun değil mi, statik anahtar mı arızalı?</h2><p>Bypass gerilim-frekans-faz sırası ve senkronizasyon koşulları üretici penceresinde ise fakat transfer testi, SCR akımı veya SSIB geri bildirimi başarısızsa statik bypass donanımı öncelik kazanır. Kaynak uygun değilken yapılan zorunlu transfer denemesi kritik yükü senkron dışı veya tolerans dışı enerjiye maruz bırakabilir.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>İşletme modunu sabitleyin:</strong> Online, battery, ECO, static bypass veya maintenance bypass durumunu kaydedin.</li><li><strong>Alarm sırasını dışa aktarın:</strong> İlk alarmı, takip alarmlarını, tarih-saat ve firmware bilgisini alın.</li><li><strong>Kaynak topolojisini doğrulayın:</strong> Tek/çift giriş, şebeke-jeneratör-ATS ve nötr mimarisini tek hatta işaretleyin.</li><li><strong>Gerilim trendini ölçün:</strong> Faz-faz ve faz-nötr RMS, min-maks, dengesizlik ve transientleri kaydedin.</li><li><strong>Frekansı doğrulayın:</strong> Şebekede frekans; jeneratörde frekans, RPM ve yük adımını karşılaştırın.</li><li><strong>Faz sırası ve nötrü kontrol edin:</strong> Eksik faz, ters sıra, ortak nötr ve N-PE anormalliğini ayırın.</li><li><strong>Güç kalitesini ölçün:</strong> THDv, harmonik spektrum ve dalga şeklini alarm anına bağlayın.</li><li><strong>Senkronizasyonu doğrulayın:</strong> İnverter ve bypass faz açısı, frekans farkı ve sync penceresini kaydedin.</li><li><strong>SBS/SSIB zincirini inceleyin:</strong> Kaynak uygunken komut, gate, akım ve geri bildirimleri üretici prosedürüyle kontrol edin.</li><li><strong>Tekrar kabul edin:</strong> Şebeke, jeneratör ve kontrollü transfer senaryolarında alarm yokluğunu ve geri dönüşü doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka-model ve seri numarası</li><li>Firmware, alarm kodu ve zaman damgası</li><li>Gerçek işletme modu</li><li>Tek/çift giriş ve ATS-jeneratör topolojisi</li><li>Faz-faz gerilim trendleri</li><li>Faz-nötr gerilim trendleri</li><li>Frekans ve varsa jeneratör RPM trendi</li><li>Faz sırası ve eksik faz kaydı</li><li>Nötr sürekliliği ve N-PE gerilimi</li><li>THDv ve harmonik spektrum</li><li>Waveform/transient kaydı</li><li>İnverter-bypass faz açısı ve sync durumu</li><li>SSIB, SBS ve maintenance bypass konumları</li><li>Şebeke-jeneratör-transfer tekrar kabul sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">UPS inverter ve overload</a> içeriğinden farklı olarak bypass kaynağı ve transfer yoluna; <a href="/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis">rectifier/charger alarmından</a> farklı olarak AC bypass uygunluğuna odaklanır. İlgili kanıtlar için <a href="/haberler/jenerator-underfrequency-dusuk-frekans-governor-hunting-yuk-alma">jeneratör underfrequency</a>, <a href="/haberler/jenerator-overspeed-ansi-12-mpu-governor-hiz-sensoru-teshis">overspeed</a>, <a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">aktif harmonik filtre</a>, <a href="/haberler/notr-asiri-isinma-ucuncu-harmonik-triplen-harmonik-teshis">nötr harmonikleri</a>, <a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">topraklama ölçümü</a>, <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/elektrik-kesintisi">Kesinti Merkezi</a>, <a href="/sektor-rehberi">sektör rehberleri</a>, <a href="/hesaplama">hesaplama araçları</a>, <a href="/haberler">teknik makaleler</a> ve <a href="/amazon-elektrik-urunleri/tasinabilir-enerji-sarj-urunleri/">yedek enerji ürün rehberi</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>UPS içinde şebeke, bypass, akü ve DC bara kaynakları aynı anda bulunabilir; cihaz kapalı görünse bile ölümcül depolanmış enerji kalabilir. SBS/SSIB, EPO, interlock veya faz sırası korumasını köprülemeyin. Maintenance bypassı senkronizasyon ve üretici prosedürü doğrulanmadan işletmeyin. Tolerans ayarları yalnız yük sınırları, koruma koordinasyonu ve yetkili servis onayıyla değiştirilmelidir.</p></section>
<section class="cta"><h2>Bypass kullanılabilirliğini olay kaydıyla kanıtlayın</h2><p>Gerilim, frekans, THDv, faz sırası, nötr, senkronizasyon, SBS komutu ve jeneratör trendini tek dosyada birleştirin. Kurumsal tesislerde bu çalışma, kaynak kalitesi ile statik anahtar arızasını ayıran <strong>UPS bypass süreklilik matrisi</strong> oluşturur.</p><p><a class="button" href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">UPS güç yolunu karşılaştırın</a> <a class="button secondary" href="/elektrik-durum-merkezi/">Kesinti riskini yönetin</a></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Bypass Not in Range alarmı UPS’in kesin arızalı olduğunu gösterir mi?</summary><p>Hayır. Kaynak gerilimi, frekansı, faz sırası, nötr veya dalga şekli izin verilen pencere dışında olabilir.</p></details><details><summary>UPS online modda yükü besliyorsa alarm önemsiz midir?</summary><p>Hayır. İnverter arızasında veya aşırı yükte güvenli bypass transferi mümkün olmayabilir.</p></details><details><summary>Alarm yalnız jeneratörde oluşuyorsa ne kontrol edilir?</summary><p>Governor, AVR, frekans/RPM, THDv, nötr, faz sırası ve yük adımları birlikte incelenir.</p></details><details><summary>Bypass toleransı genişletilebilir mi?</summary><p>Rastgele değil; üretici, yük ve koruma sınırları doğrulanarak yetkili servisçe değerlendirilir.</p></details><details><summary>Maintenance bypass ile static bypass aynı şey midir?</summary><p>Hayır. Biri mekanik bakım yolu, diğeri elektronik otomatik transfer yoludur.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.se.com/us/en/faqs/FAQ000275794/" rel="nofollow noopener" target="_blank">Schneider Electric — Bypass Not in Range</a> — Bypass penceresi, gerilim, frekans, THD, nötr ve transient nedenleri.</li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_AlarmMessages_0000771665" rel="nofollow noopener" target="_blank">Schneider Electric Easy UPS alarm mesajları</a> — Bypass voltage/frequency ve phase sequence alarmları.</li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/AlarmMessages_operation_0000438237" rel="nofollow noopener" target="_blank">Schneider Electric Galaxy VS alarm mesajları</a> — Senkronizasyon ve static bypass switch olayları.</li><li><a href="https://webstore.iec.ch/en/publication/80573" rel="nofollow noopener" target="_blank">IEC 62040-1</a> — UPS güvenlik gerekleri.</li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="nofollow noopener" target="_blank">IEC 62040-3:2021</a> — UPS performans ve test çerçevesi.</li></ul><p class="note">Kaynaklar 1 Ağustos 2026 tarihinde doğrulandı. Exact toleranslar UPS modeli, ülke ayarı ve kritik yük gereksinimine göre değişir.</p></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, kamu kurumu, üretici veya yetkili servis değildir.</p><nav><a href="/hakkimizda">Hakkımızda</a><a href="/gizlilik">Gizlilik</a><a href="/iletisim">İletişim</a><a href="/sektor-rehberi">Sektör rehberi</a><a href="/hesaplama">Hesaplama araçları</a></nav></div></footer></body></html>
