<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>UPS Bypass Senkron Değil veya Tolerans Dışı: Neden Transfer Etmez? | ALO186</title><meta name="description" content="UPS bypass unavailable, not synchronized veya source out of tolerance alarmında gerilim, frekans, faz sırası, senkron penceresi ve olay kayıtlarıyla güvenli teşhis sırasını öğrenin."><link rel="canonical" href="https://www.alo186.com/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi"><link rel="stylesheet" href="../alo186-article.css"><meta name="robots" content="index,follow,max-image-preview:large"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS bypass senkron değil veya tolerans dışı: neden transfer etmez?","description":"Statik bypassın transferi reddetmesinde kaynak kalitesi, faz sırası, senkronizasyon ve ayar kanıtlarını ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://www.alo186.com/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Statik bypass"},{"@type":"DefinedTerm","name":"Senkronizasyon penceresi"},{"@type":"DefinedTerm","name":"Bypass source out of tolerance"},{"@type":"DefinedTerm","name":"Faz sırası"},{"@type":"DefinedTerm","name":"Slew rate"},{"@type":"DefinedTerm","name":"Free-running"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"UPS event log"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS bypass neden kullanılamıyor uyarısı verir?","acceptedAnswer":{"@type":"Answer","text":"Bypass gerilimi veya frekansı cihazın kabul penceresi dışında olabilir; faz sırası, nötr, senkronizasyon, inhibit ayarı ya da bypass şalter durumu da transferi engelleyebilir. Model kılavuzu ve olay kaydı birlikte kontrol edilmelidir."}},{"@type":"Question","name":"UPS senkron değilken bypassa zorlanır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kritik yükte faz açısı veya frekans farkı varken kontrolsüz transfer yük kesintisi ve ekipman zorlanması oluşturabilir. Üreticinin yetkili prosedürü dışında zorlamayın."}},{"@type":"Question","name":"Bypass gerilimi normalse sorun çözülmüş sayılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Frekans, faz sırası, nötr, senkron penceresi, kaynak kararlılığı ve transfer izinleri de doğrulanmalıdır."}},{"@type":"Question","name":"UPS değişimi gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Kaynak kalitesi, ayarlar, kontaktör veya şalter yardımcı kontakları ve olay kayıtları incelenmeden UPS değişimi önerilmez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://www.alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS bypass senkronizasyonu","item":"https://www.alo186.com/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi"}]}]}</script></head><body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header><main><article><p class="eyebrow">UPS · statik bypass · güç sürekliliği</p><h1>UPS bypass senkron değil veya tolerans dışı: neden transfer etmez?</h1><p class="lead"><strong>Doğrudan cevap:</strong> UPS, bypass kaynağını yalnız gerilim var diye kabul etmez. Gerilim ve frekans penceresi, faz sırası, nötr, faz açısı/senkronizasyon, kaynak kararlılığı ve transfer izinleri birlikte uygun olmalıdır. Ekranda “bypass unavailable”, “not synchronized” veya “source out of tolerance” görülüyorsa bypassı zorlamak yerine kaynak ile UPS olay kayıtlarını aynı zaman çizelgesinde doğrulayın.</p><div class="notice"><strong>Güvenlik sınırı:</strong> Statik veya bakım bypassı enerjili kritik güç yoludur. Yetkisiz manevra, iki kaynağın uygunsuz paralellenmesi veya senkron dışı transfer ciddi hasar ve kesinti oluşturabilir. Ölçüm ve manevra yetkili personelce yapılmalıdır.</div><section><h2>En doğru teşhis sırası</h2><ol><li><strong>Alarmın tam adını ve zamanını kaydedin:</strong> Bypass unavailable, synchronization lost, phase sequence, frequency out of range ve inhibit kayıtlarını ayırın.</li><li><strong>Bypass girişini UPS terminalinde ölçün:</strong> Faz-faz, faz-nötr gerilimleri, frekans, dengesizlik ve kısa süreli olaylar değerlendirilmelidir.</li><li><strong>Faz sırası ve nötr sürekliliğini doğrulayın:</strong> Panoda doğru görünen kaynak, UPS girişinde yanlış faz sırası veya sorunlu nötr nedeniyle reddedilebilir.</li><li><strong>Modelin senkronizasyon penceresini kontrol edin:</strong> Kabul aralığı ve frekans izleme hızı üretici/model ayarıdır; internetteki tek bir sayı bütün UPS’lere uygulanamaz.</li><li><strong>İnverter ile bypass faz ilişkisini izleyin:</strong> UPS bypassa kilitlenemiyorsa free-running durumda olabilir. Bu durumda transfer davranışı üretici mantığına bağlıdır.</li><li><strong>Transfer izinlerini ve mekanik geri bildirimleri kontrol edin:</strong> EPO, overload, inhibit, şalter/contactor yardımcı kontakları ve bakım bypass konumu incelenmelidir.</li><li><strong>Kontrollü kabul testi yapın:</strong> Normal yük, sınır koşulu ve geri transfer; olay kaydı, osiloskop/güç kalitesi kaydı ve yük davranışıyla belgelenmelidir.</li></ol></section><section><h2>Alarm ile olası neden nasıl eşleştirilir?</h2><table><thead><tr><th>Gözlem</th><th>Öncelikli kontrol</th><th>Yanlış sonuç</th></tr></thead><tbody><tr><td>Bypass gerilimi var, “not synchronized”</td><td>Frekans farkı, faz açısı, slew rate ve kaynak salınımı</td><td>Statik bypass kartı kesin arızalı</td></tr><tr><td>Bir faz veya nötr alarmı</td><td>UPS terminalinde faz sırası, faz-nötr değerleri ve bağlantı</td><td>Şebeke panosunda gerilim varsa sorun yok</td></tr><tr><td>Jeneratörde bypass reddi</td><td>Jeneratör frekans regülasyonu, yük adımı, AVR ve harmonik yük</td><td>UPS jeneratörle uyumsuz</td></tr><tr><td>Yük artınca bypass devre dışı</td><td>Kaynak gerilim çukuru, frekans sapması, şalter ve kablo düşümü</td><td>UPS kapasitesi tek başına yetersiz</td></tr></tbody></table></section><section><h2>Üretici dokümanları neyi doğruluyor?</h2><p>Schneider Electric Galaxy VX teknik bilgilerinde bypass gerilim ve frekans aralıklarının programlanabilir olduğu, çıkışın bypassa senkron veya free-running çalışabildiği ve senkronizasyon hızının ayarlanabildiği belirtilir. Vertiv Liebert ürün dokümanları da statik bypass için ayarlanabilir frekans senkronizasyon pencereleri tanımlar. Bu değerlerin ürün ailesine göre değişmesi, kabul sınırının model kılavuzundan alınması gerektiğini gösterir.</p><ul><li><a href="https://product-help.schneider-electric.com/GalaxyVX/IEC/5P8-1500kVA/990-5452A_EN/990-5452A_EN/Specifications/Specificationsfor400kWUPS.html" rel="noopener" target="_blank">Schneider Electric — Galaxy VX teknik özellikleri ↗</a></li><li><a href="https://www.vertiv.com/en-ca/products-catalog/critical-power/uninterruptible-power-supplies-ups/liebert-hipulse-u-30kva---500kva/" rel="noopener" target="_blank">Vertiv — Liebert HIPULSE-U özellikleri ↗</a></li><li><a href="https://www.vertiv.com/en-emea/products-catalog/critical-power/industrial-ac-and-dc-systems/liebert-hipulse-s-25kva---200kva/" rel="noopener" target="_blank">Vertiv — Liebert HIPULSE-S özellikleri ↗</a></li><li><a href="https://www.vertiv.com/en-us/products-catalog/critical-power/uninterruptible-power-supplies-ups/liebert-hipulse-ex-80kva---200kva/" rel="noopener" target="_blank">Vertiv — Liebert HIPULSE EX özellikleri ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Cihaz yazılımı, ülke ayarı ve üretici prosedürü işlem öncesinde yeniden doğrulanmalıdır.</p></section><section><h2>İlgili rehberler ve ücretsiz araçlar</h2><div class="link-grid"><a href="/haberler/ups-bypass-nedir-bakim-bypass-kullanimi">UPS bypass ve bakım bypassı</a><a href="/haberler/ups-eco-mod-bypass-riski">UPS ECO mod ve bypass riski</a><a href="/haberler/ups-giris-cikis-faz-sirasi-neden-onemli">UPS faz sırası neden önemlidir?</a><a href="/hesaplama/elektrik-kesintisi-tatbikati/">Elektrik kesintisi tatbikatı</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a></div></section><section class="cta"><h2>Transferi parça değiştirerek değil, kanıtla doğrulayın</h2><p>UPS ve bypass olay kayıtlarının, güç kalitesi ölçümünün ve kontrollü transfer testinin aynı kabul dosyasında değerlendirilmesi kritik yük kesintisi riskini azaltır.</p><a class="button" href="/hizmetler/elektrik-surekliligi-izleme/">Elektrik sürekliliği ve kabul kapsamını incele</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 üretici veya yetkili servis değildir. Bu sayfa cihaz, kart veya UPS satın almayı zorunlu kılmaz; mevcut sistem güvenli ve kabul testlerini geçiyorsa satın almama geçerli sonuçtur.</p></section><section class="faq"><h2>Sık sorulanlar</h2><details><summary>UPS bypass neden kullanılamıyor uyarısı verir?</summary><p>Gerilim/frekans penceresi, faz sırası, nötr, senkronizasyon veya transfer izinlerinden biri uygun olmayabilir. Alarm kodu model kılavuzuyla eşleştirilmelidir.</p></details><details><summary>UPS senkron değilken bypassa zorlanır mı?</summary><p>Hayır. Üreticinin yetkili prosedürü dışında senkron dışı transfer zorlanmamalıdır.</p></details><details><summary>Jeneratörde olup şebekede olmayan alarm neyi gösterir?</summary><p>Jeneratör frekans/gerilim regülasyonu, yük adımı ve UPS senkron penceresi birlikte incelenmelidir.</p></details><details><summary>Yeni UPS gerekli mi?</summary><p>Kaynak ve ayar sorunu dışlanmadan, olay kaydı ve kontrollü test yapılmadan yeni UPS kararı verilmemelidir.</p></details></section></article></main><footer>ALO186 bağımsız elektrik bilgi ağıdır; EDAŞ, üretici veya resmî kabul kuruluşu değildir.</footer></body></html>