<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Bypass Unavailable: Faz Sırası, Frekans, Gerilim ve Senkron Teşhisi | ALO186</title>
<meta name="description" content="UPS Bypass Unavailable veya Bypass Not in Range alarmını faz sırası, eksik faz, gerilim, frekans, THD, nötr ve senkronizasyondan ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-bypass-unavailable-faz-sirasi-frekans-gerilim-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Bypass Unavailable: faz sırası, frekans, gerilim ve senkron teşhisi","description":"UPS'in bypassa geçmesini engelleyen şebeke, kablolama, ayar ve senkron koşullarını kanıt zinciriyle ayıran teknik rehber.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-bypass-unavailable-faz-sirasi-frekans-gerilim-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"UPS statik bypass kullanılabilirliği","keywords":"UPS bypass unavailable, bypass not in range, UPS faz sırası yanlış, bypass frekans toleransı, UPS senkronizasyon hatası, static bypass alarmı","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://www.se.com/us/en/faqs/FAQ000275794/","https://www.se.com/us/en/faqs/FA173909/","https://productinfo.se.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/AlarmMessages_operation_0000438237","https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_AlarmMessages_0000771665","https://webstore.iec.ch/en/publication/60140"],"about":[{"@type":"DefinedTerm","name":"Static Bypass"},{"@type":"DefinedTerm","name":"Maintenance Bypass"},{"@type":"DefinedTerm","name":"Bypass Not in Range"},{"@type":"DefinedTerm","name":"Phase Sequence"},{"@type":"DefinedTerm","name":"Phase Missing"},{"@type":"DefinedTerm","name":"Frequency Tolerance"},{"@type":"DefinedTerm","name":"Voltage Tolerance"},{"@type":"DefinedTerm","name":"Synchronization Window"},{"@type":"DefinedTerm","name":"Phase-locked Loop"},{"@type":"DefinedTerm","name":"Input THD"},{"@type":"DefinedTerm","name":"Neutral Integrity"},{"@type":"DefinedTerm","name":"Static Switch"},{"@type":"DefinedTerm","name":"Transfer Inhibit"},{"@type":"DefinedTerm","name":"Critical Load"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Bypass Unavailable alarmı UPS arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Bypass gerilim veya frekansının tolerans dışında olması, faz eksikliği, yanlış faz sırası, nötr sorunu, yüksek bozulma ya da inverter-bypass senkron farkı alarm oluşturabilir."}},{"@type":"Question","name":"UPS online çalışırken bypass neden kullanılamaz?","acceptedAnswer":{"@type":"Answer","text":"Doğrultucu ve inverter daha geniş giriş aralığında çalışabilirken statik bypassın yüke doğrudan aktarım için daha dar gerilim, frekans ve senkron koşulları olabilir."}},{"@type":"Question","name":"Maintenance bypass ile static bypass aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Statik bypass UPS'in kontrollü elektronik transfer yoludur; maintenance bypass yükü servis amacıyla mekanik/harici yoldan besleyebilir ve yükü koşulsuz şebekeye maruz bırakabilir."}},{"@type":"Question","name":"Bypass toleransını genişletmek çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Ölçüm ve üretici onayı olmadan hayır. Tolerans genişletmek yükü uygunsuz gerilim, frekans veya bozulmaya aktarabilir; önce kök neden ve yük uyumluluğu doğrulanmalıdır."}},{"@type":"Question","name":"Onarım sonrası hangi kabul yapılmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Normal-inverter, static bypass, bakım bypassı ve şebeke dönüş senaryoları kritik yük planıyla; gerilim, frekans, faz sırası, senkron farkı ve transfer kayıtları izlenerek test edilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS Bypass Unavailable teşhisi"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · Static bypass · Senkron · 18 dk</span><h1>UPS “Bypass Unavailable / Bypass Not in Range” alarmı neden olur?</h1><p class="lead"><strong>Kritik yük varken maintenance bypass şalterini deneme amacıyla çevirmeyin, static bypassı zorlamayın ve gerilim/frekans sınırlarını ölçümsüz genişletmeyin.</strong> Önce bypass kaynağının faz sırası, nötrü, gerilimi, frekansı, THD'si ve inverterle senkron durumunu aynı zaman tabanında doğrulayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>IEC ve Schneider Electric birincil kaynakları</span><span>Toleranslar model ve yapılandırmaya özgüdür</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Bypass Unavailable alarmı, UPS inverter çıkışı yükü beslemeye devam ederken statik bypass yolunun güvenli transfer için uygun olmadığını bildirir.</strong> Bypass gerilimi/frekansı tolerans dışında, faz sırası yanlış, bir faz eksik, nötr sorunlu, dalga biçimi bozuk veya inverter ile bypass arasında faz/frekans senkronu yetersiz olabilir. Alarmı yalnız silmek ya da eşikleri genişletmek yerine bypass girişini, UPS ölçümünü ve ayar profilini bağımsız ölçümle karşılaştırın.</p></section>
<section><h2>Alarm ifadesini doğru ayırın</h2><div class="table-wrap"><table><thead><tr><th>Alarm</th><th>Tipik anlam</th><th>Öncelikli kontrol</th></tr></thead><tbody><tr><td>Bypass voltage out of tolerance</td><td>Bypass gerilimi izin penceresi dışında</td><td>Faz-faz/faz-nötr trendi ve nominal ayar</td></tr><tr><td>Bypass frequency out of tolerance</td><td>Frekans veya kısa süreli sapma uygun değil</td><td>Hz trendi, jeneratör governor ve ayar penceresi</td></tr><tr><td>Bypass phase sequence incorrect</td><td>Faz dönüş yönü UPS beklentisiyle uyuşmuyor</td><td>Kaynak, ATS ve bypass kablolama sırası</td></tr><tr><td>Inverter sync to bypass error</td><td>Faz açısı/frekans farkı transfer için yüksek</td><td>PLL/senkron kaydı, THD ve ani olay</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük planını çıkarın:</strong> Yedeklilik durumu, bakım penceresi, yük kaybı etkisi ve geri dönüş planı olmadan transfer testi yapmayın.</li><li><strong>Tek hat ve bypass mimarisini doğrulayın:</strong> Single mains, dual mains, ayrı bypass, jeneratör, ATS, SSIB/MBB/UIB ve nötr yollarını işaretleyin.</li><li><strong>Tam alarm ve olay zamanını alın:</strong> Alarm metni, olay kodu, çalışma modu, yük yüzdesi ve önce/sonra olaylarını dışa aktarın.</li><li><strong>Kaynak gerilimlerini ölçün:</strong> Bypass girişinde bütün faz-faz ve faz-nötr gerilimlerini UPS ekranıyla aynı anda karşılaştırın.</li><li><strong>Frekans ve dalga biçimini kaydedin:</strong> Hz, ROCOF, THD, çentiklenme ve kısa geçici olayları özellikle jeneratör/ATS geçişlerinde izleyin.</li><li><strong>Faz sırası ve faz varlığını doğrulayın:</strong> Giriş, bypass ve çıkış faz dönüş yönlerini; sigorta, kesici ve kablo boyunca eksik faz ihtimaliyle kontrol edin.</li><li><strong>Nötr bütünlüğünü inceleyin:</strong> Ortak/ayrı nötr topolojisi, gevşek bağlantı, transfer anahtarı kutup düzeni ve nötr-toprak gerilim trendini yetkin personel doğrulasın.</li><li><strong>UPS ayar profilini karşılaştırın:</strong> Nominal giriş/çıkış gerilimi, bypass üst-alt sınırı, frekans penceresi ve senkron ayarını tam model kılavuzuyla eşleştirin.</li><li><strong>Tek değişkenli düzeltme yapın:</strong> Faz sırası, kaynak kalitesi, nötr, ayar veya donanım kusurunu ayrı ayrı giderin; zorunlu bypassı kalıcı çözüm saymayın.</li><li><strong>Kontrollü transfer kabulü yapın:</strong> Normalden static bypassa, geri dönüşe ve uygun bakım bypassı senaryosuna ait gerilim, frekans, transfer süresi ve yük davranışını kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka-model, güç ve firmware</li><li>Single/dual mains ve bypass tek hat şeması</li><li>Kritik yük ve yedeklilik durumu</li><li>Tam alarm metni ve olay zamanı</li><li>Çalışma modu ve yük yüzdesi</li><li>Bypass L-L ve L-N gerilimleri</li><li>Frekans ve kısa süreli trend</li><li>Giriş THD/dalga biçimi</li><li>Faz sırası ve eksik faz kontrolü</li><li>Nötr topolojisi ve bağlantı bulgusu</li><li>UPS ekranı–bağımsız cihaz karşılaştırması</li><li>Bypass gerilim/frekans/senkron ayarları</li><li>Static switch ve kesici durumları</li><li>Düzeltme sonrası transfer kabul kaydı</li></ol></section>
<section><h2>Kritik güvenlik sınırı</h2><p><strong>Static bypass, maintenance bypass, EPO, backfeed koruması, interlock veya kesici yardımcı kontaklarını köprülemeyin.</strong> Maintenance bypass yükü koşullandırılmamış şebekeye doğrudan bağlayabilir; yanlış sıra kritik yük kaybına veya paralel kaynak riskine yol açabilir. Transfer işlemleri yalnız onaylı prosedür, tek hat, yetkin ekip ve geri dönüş planıyla yapılmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-backfeed-protection-active-kontaktor-shunt-trip-aux-teshis">UPS backfeed koruması</a>, <a href="/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis">UPS fan/overtemperature</a> veya akü runtime görevlerini tekrar etmez. Buradaki özgün görev, <strong>statik bypass yolunun neden transfer için uygun olmadığını kaynak kalitesi, faz sırası, nötr ve senkronizasyon üzerinden ayırmaktır.</strong></p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/">ALO186 ana sayfa</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberi</a><a href="/karar-motoru">Karar motoru</a><a href="/hesaplama">Hesaplama araçları</a><a href="/haberler/ups-backfeed-protection-active-kontaktor-shunt-trip-aux-teshis">UPS backfeed koruması</a><a href="/haberler/ups-fan-failure-overtemperature-hava-akisi-filtre-teshis">UPS fan ve sıcaklık alarmı</a><a href="/haberler/ups-aku-ic-direnc-conductance-kapasite-runtime-testi">UPS akü kapasite testi</a><a href="/haberler/notr-iletken-asiri-akim-triplen-harmonik-led-ups-ofis-otel-teshis">UPS yüklerinde nötr harmonikleri</a><a href="/haberler/jenerator-underfrequency-dusuk-frekans-governor-yuk-adimi-teshis">Jeneratör düşük frekans teşhisi</a><a href="/haberler/elektrik-gerilimi-dusuk-180-200-volt-edas-teknik-kalite-olcum-basvurusu">Düşük gerilim ve teknik kalite</a></div></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Bypass Unavailable UPS arızası mıdır?</summary><p>Her zaman değil; kaynak gerilimi, frekans, faz sırası, nötr, THD veya senkron koşulu uygun olmayabilir.</p></details><details><summary>UPS online çalışırken bypass neden kullanılamaz?</summary><p>İnverter modu daha geniş giriş aralığını tolere ederken statik bypass doğrudan yük transferi için daha dar pencere kullanabilir.</p></details><details><summary>Maintenance bypass ile static bypass aynı mı?</summary><p>Hayır; maintenance bypass mekanik/harici servis yoludur ve yükü koşulsuz kaynağa bırakabilir.</p></details><details><summary>Bypass toleransını genişletebilir miyim?</summary><p>Bağımsız ölçüm, yük uyumluluğu ve üretici onayı olmadan genişletmeyin.</p></details><details><summary>Onarım sonrası ne test edilir?</summary><p>Normal, static bypass ve geri dönüş senaryoları kritik yük planıyla ve ölçümlü kayıtla kabul edilir.</p></details></section>
<section><h2>Birincil kaynaklar</h2><ol><li><a href="https://www.se.com/us/en/faqs/FAQ000275794/" rel="noopener">Schneider Electric — Bypass Not in Range nedenleri</a></li><li><a href="https://www.se.com/us/en/faqs/FA173909/" rel="noopener">Schneider Electric — gerilim/frekans ve senkron alarmı</a></li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/AlarmMessages_operation_0000438237" rel="noopener">Galaxy VS — bypass alarm mesajları</a></li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_AlarmMessages_0000771665" rel="noopener">Easy UPS 3-Phase Modular — bypass alarmları</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021 — UPS performans ve test gerekleri</a></li></ol></section>
<section class="cta"><h2>Dönüşüm çağrısı</h2><p>Bypass gerilimi, frekans, faz sırası, THD, nötr ve senkron kayıtlarını tek zaman ekseninde birleştirerek <strong>UPS bypass kullanılabilirlik ve transfer kabul matrisi</strong> oluşturun. Otel, veri odası ve kritik tesislerde ALO186 üzerinden bağımsız UPS transfer test kapsamını değerlendirin.</p><a class="button" href="/iletisim">UPS transfer test kapsamını oluştur</a></section>
</article></main>
<footer><div class="wrap"><p><strong>ALO186 bağımsız bilgi platformudur; UPS üreticisi veya yetkili servisi değildir.</strong> Kritik yük transferleri yalnız yetkin ekip ve onaylı prosedürle yapılmalıdır.</p></div></footer>
</body></html>
