<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Bypass Unavailable / Out of Tolerance Ne Demek? | ALO186</title><meta name="description" content="UPS bypass unavailable veya bypass out of tolerance alarmında gerilim, frekans, faz eksikliği, faz sırası, kesici ve senkronizasyonu güvenli biçimde ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ups-bypass-unavailable-out-of-tolerance-ne-demek/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Bypass Unavailable / Out of Tolerance ne demek?","description":"Statik bypass yolunun neden kullanılamadığını bypass gerilimi, frekans, faz durumu, kesiciler ve inverter senkronizasyonuyla ayıran kabul rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-bypass-unavailable-out-of-tolerance-ne-demek/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS static bypass"},{"@type":"DefinedTerm","name":"bypass out of tolerance"},{"@type":"DefinedTerm","name":"UPS synchronization"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS Bypass Unavailable ne anlama gelir?","acceptedAnswer":{"@type":"Answer","text":"UPS'in statik bypass yolunun o anda kullanılamadığını veya kabul koşullarını karşılamadığını gösterir. Neden modele göre değişir; bypass gerilimi/frekansı, faz eksikliği veya sırası, bypass giriş kesicisi ve inverter-bypass senkronizasyonu kontrol edilmelidir."}},{"@type":"Question","name":"Bypass unavailable alarmında yük hemen kesilir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. UPS inverter üzerinden yükü desteklemeye devam ediyor olabilir; ancak arıza veya planlı transfer durumunda statik bypass yedeği kullanılamayabilir. Bu yüzden alarm kritik yük açısından ciddiye alınmalıdır."}},{"@type":"Question","name":"Bypass out of tolerance ne demek?","acceptedAnswer":{"@type":"Answer","text":"Bypass kaynağının gerilim veya frekans gibi parametrelerinden birinin UPS'in kabul penceresi dışında olduğunu ifade eder. Kesin alarm adı ve eşikler UPS modelinin üretici dokümanına göre doğrulanmalıdır."}},{"@type":"Question","name":"UPS'i manuel bypassa almak güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Alarmın nedeni bilinmeden kullanıcı tarafından transfer denenmemelidir. Bakım bypassı yükü bazı sistemlerde koşullandırılmamış bypass kaynağına doğrudan bağlayabilir; yetkili prosedür ve kritik yük planı gerekir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS bypass unavailable"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/haberler/">Teknik makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · static bypass · senkronizasyon · alarm</span><h1>UPS Bypass Unavailable / Out of Tolerance ne demek?</h1><p class="lead">Bu alarm “UPS tamamen çalışmıyor” demek değildir. Çoğu çevrim içi UPS mimarisinde yük inverterden beslenmeye devam ederken statik bypass yolu gerilim, frekans, faz, kesici veya senkronizasyon şartı nedeniyle kullanılamaz hâle gelebilir. Asıl risk, ihtiyaç anında alternatif transfer yolunun kaybolmasıdır.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Schneider Electric</span><span>ALO186 UPS üreticisi veya bakım servisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>UPS ekranında tam alarm metnini ve saati kaydedin. Mimic diagram veya yetkili izleme ekranından bypass girişinin mevcut olup olmadığını, bypass V/Hz değerini, faz eksikliği/sırası alarmını, statik bypass giriş kesicisi durumunu ve “inverter not in phase with bypass” benzeri senkron alarmını kontrol edin. Yük inverterde normal görünse bile bypass yedeği yoksa planlı bakım veya zorunlu transfer yapmayın; yetkili UPS servisiyle kritik yük prosedürü oluşturun.</div><div class="layout"><div class="article"><section><h2>1. Statik bypass ne işe yarar?</h2><p>Online/double-conversion UPS'te normalde yük inverter tarafından beslenir. Statik bypass, belirli arıza, aşırı yük veya kontrollü transfer senaryolarında yükü alternatif AC kaynağına aktarabilen elektronik yoldur. Bu yolun kullanılabilir olması, bypass kaynağının UPS'in kabul ettiği elektriksel koşulları sağlamasına ve ilgili kesici/anahtarlama zincirinin hazır olmasına bağlıdır.</p><p>Bakım bypassı ise ayrı bir görevdir. <a href="/haberler/ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi/">UPS bakım bypassı ve geri besleme kilitleme rehberi</a> ile statik bypassı karıştırmayın.</p></section><section><h2>2. “Out of tolerance” hangi parametrelerden çıkabilir?</h2><div class="grid"><div class="card"><h3>Gerilim</h3><p>Bypass giriş gerilimi UPS'in ayarlanmış kabul penceresinin dışında olabilir.</p></div><div class="card"><h3>Frekans</h3><p>Bypass frekansı izin verilen sınırın dışında olabilir; jeneratör beslemesinde özellikle olay zamanını kaydedin.</p></div><div class="card"><h3>Faz</h3><p>Bir faz eksik olabilir veya üç fazlı sistemde faz sırası yanlış olabilir.</p></div><div class="card"><h3>Senkron</h3><p>İnverter çıkışı bypass kaynağıyla faz kilidinde değilse kesintisiz statik transfer engellenebilir.</p></div></div><p>Schneider Electric Galaxy VX alarm tablosu bu nedenleri ayrı alarmlar olarak listeler: <b>Bypass frequency out of tolerance</b>, <b>Bypass phase missing</b>, <b>Bypass phase sequence incorrect</b>, <b>Bypass voltage out of tolerance</b> ve <b>Inverter output is not in phase with bypass input</b>. Alarm adları marka/model bazında değişebilir; teşhis mantığı tam model kılavuzuyla doğrulanmalıdır.</p></section><section><h2>3. Kesici durumu bypassı fiziksel olarak kullanılmaz yapabilir</h2><p>Aynı Galaxy VX dokümanında statik bypass giriş kesicisinin (SSIB) açık olması “static bypass operation unavailable” durumu olarak tanımlanıyor. Dolayısıyla yalnız V/Hz ölçmek yeterli değildir; bypass yolundaki kesici/anahtar konumu ve uzaktan durum geri bildirimi de kanıt dosyasına eklenmelidir.</p><p>UPS şebeke var olduğu hâlde aküye geçiyorsa bunun nedenleri farklı olabilir. O durumda <a href="/haberler/ups-elektrik-var-ama-akuden-calisiyor/">UPS elektrik var ama aküden çalışıyor rehberini</a> kullanın.</p></section><section><h2>4. Jeneratör devredeyken bypass alarmı neden önemlidir?</h2><p>Jeneratör frekans veya gerilim transientleri UPS bypass kabul penceresinin dışına çıkabilir. Bu, “jeneratör küçük” sonucunu tek başına kanıtlamaz. Jeneratör V/Hz ile UPS bypass alarm zamanını aynı çizelgede karşılaştırın. UPS-jeneratör uyumluluğu için <a href="/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi/">UPS giriş THDi ve jeneratör uyumluluk kabul rehberine</a> geçin.</p><p>High-efficiency/ECO modları bypass kalitesine daha fazla bağımlı olabilir. Bu işletme tercihi için <a href="/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi/">ECO/eConversion/double-conversion kabul rehberini</a> kullanın.</p></section><section><h2>5. Alarm varken hangi işlem yapılmamalı?</h2><div class="warning"><strong>Yapmayın:</strong> kritik yükte alarm nedeni bilinmeden manuel statik bypass veya bakım bypass transferi denemeyin, bypass kabul limitlerini “alarm susturmak” için genişletmeyin ve enerjili UPS panosunda faz sırası/kesici testi yapmayın. Schneider dokümanında bakım bypassı sırasında yükün bypass kaynağından korumasız beslenebileceği açıkça belirtilir.</div><p>UPS ayrıca sürekli ötüyorsa alarm sınıflandırması için <a href="/haberler/ups-surekli-otuyor-bip-sesi-alarm-ne-anlama-gelir/">UPS bip/alarm rehberini</a> kullanın.</p></section><section><h2>6. Dönüşüm: “bypass yok” alarmını transfer riski dosyasına çevirin</h2><div class="cta"><h3>Bypass V/Hz–faz–kesici–senkron matrisi</h3><p>UPS modeli/firmware, alarmın tam metni ve saati, bypass L-L/L-N gerilimleri, frekans, faz var/yok ve faz sırası durumu, SSIB/bypass giriş kesicisi, inverter-bypass senkron durumu ve yük yüzdesini tek kayıtta toplayın. Bakım veya arıza transferi kararı bu dosyadan sonra verilsin.</p><a href="/haberler/ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi/">UPS bypass kabul rehberine geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://productinfo.se.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/$/ViewtheActiveAlarmsTSK_0000014279" rel="external noopener">Schneider Electric — Galaxy VX Active Alarms; bypass voltage/frequency/phase/SSIB/sync</a></p><p><a href="https://product-help.schneider-electric.com/ GalaxyVXL" rel="external noopener">Schneider Electric — Galaxy VXL operation modes; maintenance/static bypass context</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur. UPS statik veya bakım bypass transferi kritik yükü etkileyebilir; enerjili UPS ve bypass panosu kullanıcı müdahalesi değildir.</p></div></footer></body></html>