<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS ECO Modu Açık Olmalı mı? Online Mod, Bypass ve Geçiş Süresi | ALO186</title>
  <meta name="description" content="UPS ECO modunun ne yaptığını; online çift dönüşüm, statik bypass ve eConversion farkını, 10 ms’ye kadar geçiş riskini ve hangi yüklerde kapalı tutulması gerektiğini öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-eco-modu-acik-olmali-mi"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS ECO modu açık olmalı mı? Online mod, bypass ve geçiş süresi","description":"UPS ECO modunu online çift dönüşüm, statik bypass ve eConversion ile karşılaştıran; yük toleransı ve şebeke kalitesine göre güvenli seçim adımlarını açıklayan teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-eco-modu-acik-olmali-mi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS ECO modu"},{"@type":"DefinedTerm","name":"Online çift dönüşüm"},{"@type":"DefinedTerm","name":"Statik bypass"},{"@type":"DefinedTerm","name":"eConversion"},{"@type":"DefinedTerm","name":"Transfer süresi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS ECO modunda yük inverterden mi beslenir?","acceptedAnswer":{"@type":"Answer","text":"Klasik ECO modunda, şebeke/bypass kaynağı izin verilen tolerans içindeyken yük çoğunlukla statik bypass üzerinden beslenir. Şebeke tolerans dışına çıktığında UPS çift dönüşüme veya batarya-inverter yoluna geçer."}},{"@type":"Question","name":"ECO modunda batarya şarj olur mu?","acceptedAnswer":{"@type":"Answer","text":"Üretici dokümanlarında ECO modunda bataryaların şarj olmaya devam ettiği belirtilir. Ancak bataryanın yedek sağlayacağı geçiş davranışı, tam UPS modeli ve çalışma moduna bağlıdır."}},{"@type":"Question","name":"ECO modunda kesinti olur mu?","acceptedAnswer":{"@type":"Answer","text":"Bazı klasik ECO uygulamalarında bypass yolundan invertere geçerken milisaniye düzeyinde kesinti olabilir. Schneider Electric’in belirli Galaxy modellerinde verdiği örnek üst sınır 10 ms’dir; kesin değer tam model kılavuzundan doğrulanmalıdır."}},{"@type":"Question","name":"Sunucu ve tıbbi cihazlarda ECO modu kullanılmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Yükün transfer süresi, gerilim toleransı ve güç kalitesi hassasiyeti doğrulanmadan ECO modu açılmamalıdır. Sıfır kesinti veya sürekli güç koşullandırma isteyen kritik yüklerde online çift dönüşüm ya da üreticinin kesintisiz yüksek verim modları tercih edilebilir."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS hesabı</a><a href="/haberler/ups-online-line-interactive-offline-farki">UPS tipleri</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">ECO · online çift dönüşüm · statik bypass · eConversion · 10 ms · 12 dk</span><h1>UPS ECO modu açık olmalı mı?</h1><p class="lead"><strong>ECO modu</strong>, enerji kaybını azaltmak için şebeke kalitesi uygunken yükü çoğunlukla statik bypass üzerinden besler. Bunun karşılığında yük, online çift dönüşümdeki sürekli inverter koşullandırmasını her an kullanmayabilir ve bazı modellerde invertere geçişte milisaniye düzeyinde kesinti oluşabilir. Doğru karar; UPS etiketi değil, tam modelin mod tanımı, yükün transfer toleransı ve gerçek şebeke kalitesiyle verilir.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric Galaxy çalışma modu dokümanları</span><span>Bağımsız bilgi; ALO186 UPS üreticisi, servis veya resmî uygunluk mercii değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Modem, ofis bilgisayarı veya üreticisi transfer süresini açıkça tolere eden düşük riskli yüklerde ECO modu enerji tasarrufu sağlayabilir. Sunucu, tıbbi cihaz, endüstriyel kontrol, ödeme sistemi veya sıfır kesinti isteyen yükte ise tam modelin transfer süresi ve güç kalitesi davranışı doğrulanmadan ECO açılmamalıdır. Kararsız şebekede sık ECO çıkışı görülüyorsa, tasarruf yerine akü çevrimi ve yük riski büyüyebilir.</div>
<div class="layout"><div class="article">
<section><h2>1. ECO, online çift dönüşüm ve bypass farkı</h2><div class="table-wrap"><table><thead><tr><th>Çalışma biçimi</th><th>Yükün ana besleme yolu</th><th>Temel karar</th></tr></thead><tbody><tr><td>Online çift dönüşüm</td><td>Doğrultucu → DC bara → inverter</td><td>Sürekli güç koşullandırma ve tipik olarak kesintisiz transfer</td></tr><tr><td>Klasik ECO</td><td>Şebeke uygunsa statik bypass; bozulmada inverter</td><td>Daha yüksek verim; modele bağlı transfer ve bypass kalitesi riski</td></tr><tr><td>İstenen statik bypass</td><td>Bypass kaynağı doğrudan yükü besler</td><td>UPS inverter koşullandırması kullanılmaz</td></tr><tr><td>Bakım bypassı</td><td>Haricî/mekanik bypass üzerinden doğrudan şebeke</td><td>Bakım sırasında yük korunmasız olabilir; batarya yedeği kullanılamaz</td></tr><tr><td>eConversion benzeri mod</td><td>Aktif güç bypass üzerinden, inverter paralel ve çalışır</td><td>Üreticiye göre kesintisiz geçiş ve güç faktörü/harmonik desteği sağlayabilir</td></tr></tbody></table></div><p>“Yüksek verim modu” adı tek bir topoloji anlamına gelmez. Klasik ECO ile inverteri paralelde aktif tutan eConversion/ESS benzeri üretici modları aynı kabul edilmemelidir.</p></section>
<section><h2>2. 10 ms ne anlama gelir?</h2><p>Schneider Electric, belirli Galaxy UPS modellerinde klasik ECO modundan çift dönüşüme geçişte koşullara bağlı olarak <strong>10 ms’ye kadar</strong> kısa bir yük besleme kesintisi oluşabileceğini belirtir. Bu değer evrensel değildir; başka UPS modellerinde farklı olabilir.</p><ul><li>Yükün güç kaynağı hold-up süresi üretici dokümanından kontrol edilmelidir.</li><li>PLC, sunucu, ağ anahtarı ve medikal ekipman için “çalışıyor gibi göründü” testi yeterli değildir.</li><li>Gerçek geçiş, yük altında olay kaydı veya güç kalitesi analizörüyle doğrulanmalıdır.</li><li>Bypass gerilimi/frekansı tolerans dışında ise UPS ECO’dan sık çıkabilir.</li></ul><div class="warning"><strong>Akü şarj oluyor diye risk sıfır değildir:</strong> ECO modunda batarya şarj olabilir; fakat yükün şebekeden invertere nasıl ve ne kadar sürede geçtiği ayrı bir teknik özelliktir.</div></section>
<section><h2>3. Hangi yüklerde ECO modu daha dikkatli değerlendirilir?</h2><ul><li>Sıfır veya çok düşük transfer süresi isteyen sunucu ve depolama sistemleri</li><li>Tıbbi ve yaşam destek cihazları</li><li>PLC, otomasyon, hassas ölçüm ve üretim kontrolü</li><li>POS, rezervasyon, ağ ve iletişim altyapısı</li><li>Jeneratörle çalışan ve frekansı/gerilimi dalgalanabilen tesisler</li><li>Sık düşük/yüksek gerilim, THD veya nötr problemi bulunan şebekeler</li></ul><p>Kritik yüklerde online çift dönüşüm daha öngörülebilir olabilir. Ancak bazı yeni yüksek verim modları inverteri paralelde çalıştırarak klasik ECO’dan farklı performans sunar; isim yerine tam teknik mimari okunmalıdır.</p></section>
<section><h2>4. Kararsız şebekede ECO neden kendi kendine kapanabilir?</h2><p>Schneider Electric’in yüksek verim modu dokümanında, dengesiz şebekenin sistemi belirli sayıda moddan çıkmaya zorlaması hâlinde yüksek verim modunun sistem tarafından devre dışı bırakılabildiği açıklanır. Bu davranış, sık transferin güvenilirlik ve verim faydasını aşabileceğini gösterir.</p><ol class="steps"><li>Son 7–30 günlük UPS olay günlüğünde ECO çıkışlarını sayın.</li><li>Olay saatlerindeki giriş gerilimi, frekans ve bypass toleransını kaydedin.</li><li>Jeneratör çalışırken olayların artıp artmadığını ayırın.</li><li>Yükün transfer anında yeniden başlama veya haberleşme kaybı yaşayıp yaşamadığını kontrol edin.</li><li>Mod değişikliğini yalnız yetkili UPS servisi ve yük sahibi onayıyla yapın.</li></ol></section>
<section><h2>5. ECO açmadan önce kontrol listesi</h2><ul><li>Tam UPS modeli, firmware ve üretici çalışma modu açıklaması</li><li>ECO’dan invertere belirtilen transfer süresi</li><li>Yük güç kaynağının kabul ettiği maksimum kesinti süresi</li><li>Bypass gerilim ve frekans toleransı</li><li>Şebeke THD, gerilim dalgalanması ve olay sıklığı</li><li>Jeneratör–UPS uyumu ve frekans toparlanması</li><li>Batarya self-test ve gerçek runtime sonucu</li><li>Kritik yükler için kontrollü yük altında kabul testi</li></ul></section>
<section><h2>6. Doğru kullanıcı yolculuğu</h2><p>Önce yükün gerçek Watt/VA değerini ve hedef runtime’ı hesaplayın. Sonra UPS topolojisini, bypass davranışını ve transfer toleransını tam model dokümanıyla karşılaştırın.</p><p><a class="button" href="/hesaplama/ups-suresi/">UPS süre ve VA/Watt hesabını açın</a> <a class="button secondary" href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojilerini karşılaştırın</a></p><div class="warning"><strong>Affiliate sınırı:</strong> ECO modu yazılım/servis ayarıdır; yeni UPS satın almak ilk çözüm değildir. Mevcut UPS yükü, transfer süresini ve güç kalitesi ihtiyacını karşılıyorsa gereksiz değişim önerilmez. Kritik yükte teknik kabul tamamlanmadan ürün yönlendirmesi açılmaz.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.productinfo.schneider-electric.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/Turkish/990-5452%20Operation_Turkish_tk_0000183362.xml/%24/OperationModesREF_Turkish_tk_0000150284" rel="external noopener">Schneider Electric — Galaxy VX çalışma modları, ECO ve 10 ms’ye kadar geçiş</a></li><li><a href="https://www.productinfo.schneider-electric.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/Turkish/990-5452%20Operation_Turkish_tk_0000183362.xml/%24/ConfigureEconomizerTSK_Turkish_tk_0000106636" rel="external noopener">Schneider Electric — Yüksek verim modunun yapılandırılması ve kararsız şebeke davranışı</a></li><li><a href="https://www.productinfo.schneider-electric.com/galaxyvs_ul/990-55224-energy-storage-system-for-ul9540-galaxy-vs-ups-for-external-batteries-with-galaxy-lithium-ion-battery-cabinets-operation/English/990-55224%20Operation%20Energy%20Storage%20System%20for%20Galaxy%20VS%20UPS%20for%20External%20Batteries%20and%20Galaxy%20Lithium-ion%20Battery%20Cabinets_DD00766255.xml/%24/UPSOperationModesREF_0000178271" rel="external noopener">Schneider Electric — ECO ve eConversion çalışma modu ayrımı</a></li></ul><p>Kaynaklar 29 Temmuz 2026 tarihinde kontrol edildi. Nihai mod seçimi tam UPS kılavuzu, yük üreticisi toleransı ve yetkili UPS servisinin kontrollü testiyle doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı karar</h2><ul><li>Düşük riskli yük + doğrulanmış transfer: ECO değerlendirilebilir</li><li>Kritik yük: önce online/eConversion teknik doğrulaması</li><li>Sık ECO çıkışı: şebeke ve jeneratör kaydı incele</li><li>Model belirsiz: mod ayarını değiştirme</li></ul></div><div class="side-card"><h2>Satın almadan önce</h2><p>Mevcut UPS’in olay günlüğü, transfer süresi ve yük uyumu doğrulanmadan yeni cihaz aramayın.</p></div></aside></div>
</article></main><footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, UPS üreticisi veya yetkili servis değildir.</p></div></footer>
</body></html>
