<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS ECO Modu Açılmalı mı? Çift Çevrim, Transfer Süresi ve Kritik Yük | ALO186</title>
  <meta name="description" content="UPS ECO, Green ve çift çevrim modlarını; transfer süresi, bypass, jeneratör uyumu, kritik yük riski, verim ve kabul testleriyle karşılaştırın.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-eco-modu-cift-cevrim-transfer-suresi-kritik-yuk"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS ECO modu açılmalı mı? Çift çevrim, transfer süresi ve kritik yük kararı","description":"UPS ECO/Green, eConversion ve çift çevrim çalışma modlarını; bypass besleme, transfer süresi, giriş güç kalitesi, jeneratör ve kritik yük kabulü açısından açıklar.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-eco-modu-cift-cevrim-transfer-suresi-kritik-yuk","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS ECO mode"},{"@type":"DefinedTerm","name":"double conversion UPS"},{"@type":"DefinedTerm","name":"UPS transfer time"},{"@type":"DefinedTerm","name":"static bypass"},{"@type":"DefinedTerm","name":"critical load ride-through"},{"@type":"DefinedTerm","name":"generator frequency tolerance"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Online çift çevrim UPS'te elektrik kesilince transfer süresi var mı?","acceptedAnswer":{"@type":"Answer","text":"Normal çift çevrim işletmede yük inverterden beslendiği için giriş şebekesinin kesilmesi yükü ayrı bir transfer anahtarından geçirmez. Ancak statik bypassa veya bypass dönüşüne ilişkin başka geçişler ürün ve koşula bağlıdır."}},{"@type":"Question","name":"ECO modunda kesinti tamamen sıfır mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her modelde değil. ECO modunda yük çoğunlukla bypass kaynağından beslendiği için şebeke tolerans dışına çıktığında invertere geçiş gerekebilir; üretici bazı sistemlerde 10 ms'ye kadar minimal kesinti olabileceğini belirtir."}},{"@type":"Question","name":"ECO modu sunucu ve medikal cihaz için güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Yükün izin verdiği kesinti, gerilim ve frekans toleransı doğrulanmadan güvenli kabul edilmez. Kritik yük üreticisi sınırı, UPS modu ve gerçek transfer testi birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Jeneratör çalışırken ECO modu açık kalmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Jeneratör frekansı veya gerilimi dalgalanıyorsa bazı üreticiler yüksek verim modlarının giriş kontağıyla devre dışı bırakılmasını önerir. Kesin karar UPS ve jeneratör üretici dokümanına göre verilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://www.alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"UPS ECO modu ve kritik yük","item":"https://www.alo186.com/haberler/ups-eco-modu-cift-cevrim-transfer-suresi-kritik-yuk"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-cikis-kisa-devre-akimi-sigorta-selektivite">UPS seçicilik</a><a href="/hesaplama/yedek-guc-cozum-secici/">Yedek güç seçici</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS ECO mode · double conversion UPS · transfer time · static bypass · kritik yük</span><h1>UPS ECO modu açılmalı mı? Çift çevrim, transfer süresi ve kritik yük nasıl değerlendirilir?</h1><p class="lead">ECO veya Green mod, UPS kayıplarını azaltmak için yükü uygun koşullarda bypass kaynağından besleyebilir. Bu verim kazancı, çift çevrimdeki sürekli çıkış koşullandırmasının bir bölümünden vazgeçilmesi anlamına gelebilir. Karar yalnız enerji tasarrufuna göre değil; yükün kesinti toleransı, giriş güç kalitesi, jeneratör davranışı, bypass uygunluğu ve gerçek geçiş testiyle verilmelidir.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric ve Eaton ürün/işletme dokümanları</span><span>UPS mod değişikliği ve canlı kabul testi yetkili personel işidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Kritik yükte ECO modunu yalnız “UPS destekliyor” diye açmayın. Önce yükün izin verilen transfer süresini ve giriş toleransını doğrulayın; ECO modunda yükün bypass kaynağını gördüğünü kabul edin; jeneratör devredeyken frekans/gerilim kararlılığını ölçün; şebeke kesintisi, tolerans dışı gerilim, bypass kaybı ve geri dönüş senaryolarını gerçek yükte test edin. Kabul kanıtı yoksa çift çevrim daha korumacı varsayımdır.</div>
<div class="layout"><div class="article">
<section><h2>1. Çift çevrim, ECO ve gelişmiş yüksek verim modları aynı şey değildir</h2><div class="table-wrap"><table><thead><tr><th>Mod</th><th>Yükü normalde besleyen yol</th><th>Temel karar noktası</th></tr></thead><tbody><tr><td>Çift çevrim</td><td>Doğrultucu/DC bara/inverter</td><td>Çıkış sürekli koşullandırılır; kayıp ve ısı ECO'ya göre daha yüksek olabilir</td></tr><tr><td>Geleneksel ECO/Green</td><td>Statik bypass</td><td>Giriş uygun kaldığı sürece yük şebeke değişimlerini daha doğrudan görür</td></tr><tr><td>eConversion benzeri mod</td><td>Aktif güç bypass, inverter paralel destek</td><td>Ürüne özgü mimari ve kesintisiz geçiş iddiası ürün dokümanıyla doğrulanır</td></tr><tr><td>Bakım bypassı</td><td>Haricî veya mekanik bypass</td><td>Birçok yapıda batarya alternatif kaynak değildir; ECO ile karıştırılmaz</td></tr></tbody></table></div><p>Schneider Electric, geleneksel ECO modunda yükün statik bypass üzerinden beslendiğini; eConversion modunda ise inverterin paralel çalışmaya devam ederek reaktif güç ve harmonik kompanzasyonuna katkı verdiğini açıklar. Aynı isim altında farklı üreticilerin farklı topolojileri bulunabileceği için tek bir “ECO güvenlidir/güvensizdir” hükmü doğru değildir.</p></section>
<section><h2>2. Transfer süresi neden yalnız tek bir milisaniye sayısı değildir?</h2><p>Transfer süresi, yükün bir çalışma yolundan diğerine geçerken gerilim desteğinin ne kadar süre kesintiye uğradığını ifade eder. Online çift çevrim UPS'te normal şebeke kesintisi sırasında inverter zaten yükü beslediği için giriş kaybı ayrı bir transfer gerektirmez. Buna karşılık ECO modunda bypass kaynağı tolerans dışına çıktığında invertere geçiş gerekir.</p><ul><li>Schneider Electric, bazı Smart-UPS Green Mode geçişlerinde 10 ms'ye kadar süre belirtir.</li><li>Galaxy işletme dokümanlarında ECO'dan çift çevrime geçiş koşuluna göre 10 ms'ye kadar minimal kesinti olabileceği belirtilir.</li><li>Line-interactive ürünlerde hassasiyet ayarı transfer süresini değiştirebilir.</li><li>Statik bypass, zorunlu bypass ve bakım bypassı geçişleri aynı olay değildir.</li></ul><div class="warning"><strong>“Online UPS = her koşulda 0 ms” demeyin:</strong> Giriş kesintisi, aşırı yükte bypassa geçiş, iç arıza, senkron dışı transfer ve bakım bypassı farklı senaryolardır. Her biri ayrı kabul edilmelidir.</div></section>
<section><h2>3. Kritik yük için hangi sorular cevaplanmalıdır?</h2><ol class="steps"><li>Yük üreticisi hangi ride-through veya kesinti süresine izin veriyor?</li><li>Yük gerilim çukuru, frekans sapması ve faz açısı değişimine ne kadar duyarlı?</li><li>ECO modunda bypass gerilimi ve frekansı hangi tolerans penceresinde kabul ediliyor?</li><li>UPS, bypass kaynağı senkron dışıysa nasıl davranıyor?</li><li>Yük tek güç kaynağına mı, çift PSU/STS yapısına mı sahip?</li><li>Jeneratör devredeyken yüksek verim modu otomatik kapatılıyor mu?</li><li>Gerçek transfer testi yük, UPS event log ve güç kalitesi kaydıyla kanıtlandı mı?</li></ol><p>Sunucu, medikal cihaz, proses kontrolü, haberleşme, güvenlik ve otomasyon yüklerinde yalnız genel IT güç kaynağı varsayımı kullanılmamalıdır. Cihaz üreticisinin kabul ettiği kesinti ve giriş aralığı esas alınır.</p></section>
<section><h2>4. ECO modunda yük hangi güç kalitesi olaylarını daha fazla görebilir?</h2><p>Geleneksel ECO modunda yük statik bypass üzerinden beslendiği için giriş gerilimi ve frekansı, yapılandırılmış tolerans sınırları içinde çıkışa daha doğrudan yansır. Bu durum her zaman sorun değildir; fakat şu koşullarda ayrı test gerekir:</p><ul><li>sık gerilim çukuru veya yükselmesi,</li><li>jeneratör frekans salınımı,</li><li>yüksek THDu veya komütasyon çentikleri,</li><li>hızlı faz açısı değişimi,</li><li>senkronizasyon gerektiren STS veya çift kaynaklı yük,</li><li>yükün küçük olduğu paralel UPS sistemi.</li></ul><p>Galaxy VS dokümanı, eConversion için gerilim dalgalanması, THDu ve minimum yük koşulları verir; koşullar karşılanmadığında sistem çift çevrime döner. Bu sınırlar başka ürünlere kopyalanmamalıdır.</p></section>
<section><h2>5. Jeneratörle birlikte çalışırken neden özel kontrol gerekir?</h2><p>Jeneratörün AVR ve governor tepkisi, UPS giriş doğrultucusu, harmonik akım, yük adımı ve yakıt/egzoz dinamiği bypass frekans ve gerilimini etkileyebilir. Schneider Electric Galaxy VS kılavuzu, jeneratörde frekans dalgalanması görülüyorsa bir giriş kontağıyla yüksek verim modlarının devre dışı bırakılmasını önerir.</p><div class="table-wrap"><table><thead><tr><th>Test</th><th>Kaydedilecek kanıt</th></tr></thead><tbody><tr><td>Jeneratör yüksüz ve kademeli yük</td><td>Gerilim, frekans, THDu ve toparlanma süresi</td></tr><tr><td>ECO'dan invertere geçiş</td><td>Çıkış dalga biçimi, kesinti süresi ve UPS event log</td></tr><tr><td>Jeneratör devrede mod kilidi</td><td>Dijital giriş, kontrol mantığı ve gerçek mod göstergesi</td></tr><tr><td>Şebekeye geri dönüş</td><td>Senkronizasyon, geri transfer ve yük alarmı</td></tr></tbody></table></div></section>
<section><h2>6. Enerji tasarrufu nasıl dürüstçe değerlendirilir?</h2><p>Yüksek verim modunun ekonomik değeri yalnız UPS ekranındaki verim yüzdesiyle hesaplanmaz. Şu girdiler birlikte ele alınır:</p><ul><li>UPS'in gerçek yük yüzdesindeki çift çevrim ve ECO kaybı,</li><li>yıllık çalışma saati,</li><li>soğutma sisteminin ilave kayıp karşılığı,</li><li>yükün kesinti maliyeti,</li><li>güç kalitesi olay sıklığı,</li><li>mod geçişlerinin batarya ve bakım etkisi,</li><li>jeneratör devrede ECO'nun kapalı kalacağı süre.</li></ul><p>Üretici sayfasındaki maksimum verim veya tasarruf örneği tesis garantisi değildir. Yerel ölçüm ve güncel enerji maliyetiyle senaryo kurulmalıdır.</p></section>
<section><h2>7. Devreye alma ve kabul kontrol listesi</h2><ol class="steps"><li>UPS model, firmware ve lisanslı çalışma modlarını kaydedin.</li><li>Yüklerin kesinti, gerilim ve frekans toleransını belgeleyin.</li><li>Bypass kaynağının kısa devre, nötr, koruma ve güç kalitesi uygunluğunu doğrulayın.</li><li>Normal çift çevrimde giriş kesintisi testi yapın.</li><li>ECO modunda şebeke kesintisi ve tolerans dışı gerilim testi yapın.</li><li>Jeneratör devrede mod davranışını ve geri dönüşü test edin.</li><li>Paralel UPS veya STS varsa senkronizasyon senaryosunu ayrıca uygulayın.</li><li>Osiloskop/güç kalitesi kaydı, event log ve yük alarmını aynı zaman ekseninde saklayın.</li><li>Sonuç başarısızsa ECO'yu kapatın; sorun düzelmeden verim uğruna tekrar açmayın.</li></ol></section>
<section><h2>8. Kaynaklar ve doğrulama</h2><ul><li><a href="https://www.se.com/uk/en/faqs/FAQ000268416/" rel="noopener noreferrer">Schneider Electric — Smart-UPS ve Symmetra transfer süreleri</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000264322/" rel="noopener noreferrer">Schneider Electric — Smart-UPS Green Mode çalışma sınırları</a></li><li><a href="https://productinfo.se.com/galaxyvs_iec/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/UPSOperationModesREF_0000178271" rel="noopener noreferrer">Schneider Electric — Galaxy VS UPS çalışma modları</a></li><li><a href="https://tripplite.eaton.com/products/economy-mode" rel="noopener noreferrer">Eaton — UPS Economy Mode teknik açıklaması</a></li></ul><p>Kaynaklar üreticiye özgü çalışma davranışını açıklar. Kesin mod, transfer süresi ve tolerans değerleri kurulmuş UPS'in güncel kılavuzu ve firmware'i üzerinden yeniden doğrulanmalıdır.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>ECO modu bataryayı devre dışı bırakır mı?</summary><p>Genellikle batarya şarjda ve hazır kalır; ancak yük normalde bypass üzerinden beslenir. Bakım bypassında ise birçok yapıda batarya yük için alternatif kaynak değildir. Mimari tek hatla doğrulanmalıdır.</p></details><details><summary>10 ms bütün sunucular için kabul edilebilir mi?</summary><p>Hayır. Bazı güç kaynakları bunu tolere edebilir, bazı kritik yükler edemeyebilir. Yük üreticisi ride-through değeri ve gerçek transfer testi gerekir.</p></details><details><summary>ECO modu elektrik kalitesini düzeltir mi?</summary><p>Geleneksel ECO modunda bypass uygun olduğu sürece yük giriş kaynağını daha doğrudan görür. eConversion gibi gelişmiş modların kompanzasyon davranışı ürüne özeldir.</p></details><details><summary>ECO'yu açmak için yalnız servis menüsü yeterli mi?</summary><p>Hayır. Teknik uygunluk, yük toleransı, bypass kaynağı, jeneratör ve kabul testi yazılı olarak doğrulanmalıdır.</p></details></section>
<div class="cta"><h2>UPS modunu verim yüzdesiyle değil, kabul senaryosuyla seçin</h2><p>Önce kritik yükü ve çalışma süresini sınıflandırın; ardından normal, ECO, bypass ve jeneratör senaryolarını ölçülebilir kabul kriterlerine dönüştürün.</p><p><a class="button" href="/hesaplama/yedek-guc-cozum-secici/">Yedek Güç Çözüm Seçici</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik Devir ve Kabul Paketi</a></p></div>
</div><aside class="side"><div class="side-card"><h2>İlgili rehberler</h2><a href="/haberler/ups-cikis-kisa-devre-akimi-sigorta-selektivite">UPS çıkışında kısa devre ve seçicilik</a><a href="/haberler/ups-aku-sicaklik-kompanzasyonu-termal-kacak">UPS akü sıcaklığı ve termal kaçak</a><a href="/hesaplama/elektrik-kesintisi-tatbikati/">Elektrik Kesintisi Tatbikatı</a><a href="/hizmetler/elektrik-surekliligi-izleme/">Elektrik Sürekliliği İzleme</a></div><div class="side-card"><h2>Ticari sınır</h2><p>Bu rehber UPS, servis veya enerji sözleşmesi satışı değildir. Affiliate bağlantısı içermez. Mevcut çift çevrim işletme güvenli ve kabul edilmişse yalnız verim gerekçesiyle mod veya cihaz değişimi önerilmez.</p></div><div class="side-card"><h2>Bağımsızlık</h2><p>ALO186, EDAŞ, UPS üreticisi, ürün satıcısı veya resmî kabul kuruluşu değildir. Canlı mod değişikliği ve transfer testi yetkili personelce yapılmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız teknik bilgi platformudur; resmî arıza veya kurum hizmeti değildir.</p></div></footer>
</body></html>
