<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>UPS ECO Modu mu Double Conversion mı? eConversion Farkı | ALO186</title>
  <meta name="description" content="UPS ECO, double conversion, eConversion ve statik bypass farkını; transfer süresi, güç kalitesi, verim, jeneratör ve kritik yük kabulüyle öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-eco-modu-double-conversion-econversion-farki">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS ECO modu, double conversion ve eConversion farkı","description":"Yüksek verimli UPS çalışma modlarını transfer süresi, güç kalitesi, statik bypass, jeneratör ve kritik yük kabulüyle ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://www.alo186.com/haberler/ups-eco-modu-double-conversion-econversion-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"UPS ECO mode"},{"@type":"DefinedTerm","name":"Double conversion"},{"@type":"DefinedTerm","name":"eConversion"},{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Transfer time"},{"@type":"DefinedTerm","name":"VFI classification"},{"@type":"DefinedTerm","name":"UPS efficiency"},{"@type":"DefinedTerm","name":"Power quality tolerance"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"ECO modunda UPS yükü inverterden mi besler?","acceptedAnswer":{"@type":"Answer","text":"Geleneksel ECO modunda yük, şebeke kalite sınırları içindeyken çoğunlukla statik bypass yolundan beslenir. Şebeke sınır dışına çıktığında UPS inverter veya batarya işletmesine geçer."}},{"@type":"Question","name":"ECO modunda elektrik kesilince transfer süresi olur mu?","acceptedAnswer":{"@type":"Answer","text":"Tam ürüne göre değişir. Bazı geleneksel ECO uygulamalarında birkaç milisaniyelik ve üretici dokümanında 10 ms'ye kadar belirtilen geçiş olabilir; online double conversion işletmede giriş kesintisi normalde çıkış transferi gerektirmez."}},{"@type":"Question","name":"eConversion ile ECO mode aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. eConversion ve benzeri gelişmiş yüksek verim modları üreticiye özgü kontrol mimarileridir; inverter paralel çalışması, güç faktörü veya harmonik işlevleri geleneksel ECO modundan farklı olabilir. Tam model ve IEC 62040-3 performans sınıfı doğrulanmalıdır."}},{"@type":"Question","name":"ECO modu kritik yüklerde kullanılmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Evrensel cevap yoktur. Yükün ride-through toleransı, şebeke kalitesi, jeneratör davranışı, bypass sınırları, transfer kaydı ve üretici sertifikasyonu gerçek saha testiyle doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://www.alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS yüksek verim modları","item":"https://www.alo186.com/haberler/ups-eco-modu-double-conversion-econversion-farki"}]}]}</script>
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass</a><a href="/hesaplama/ups-suresi/">UPS süresi</a></nav></header>
<main><article>
  <p class="eyebrow">UPS · ECO mode · double conversion · eConversion · statik bypass</p>
  <h1>UPS ECO modu, double conversion ve eConversion farkı</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> Double conversion işletmede yük sürekli inverter tarafından şartlandırılmış AC ile beslenir ve giriş kaybında normalde çıkış transferi oluşmaz. Geleneksel ECO modunda ise yük, şebeke belirlenen tolerans içindeyken statik bypass yolundan beslenir; kalite bozulduğunda invertere veya bataryaya geçilir. eConversion, ESS ve benzeri adlar üreticiye özgü gelişmiş yüksek verim mimarileridir; geleneksel ECO ile aynı kabul edilmemeli, tam UPS modeli ve IEC 62040-3 performans sınıfıyla doğrulanmalıdır.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> ECO, statik bypass ve bakım bypassı aynı durum değildir. Bakım veya zorlanmış bypass sırasında yük koşullandırılmamış kaynağa doğrudan bağlı olabilir ve bazı sistemlerde batarya alternatif kaynak olarak kullanılamaz. Mod değişimi kritik yükte yalnız yetkili işletme prosedürü ve geri dönüş planıyla yapılmalıdır.</div>

  <section><h2>Çalışma modları hangi yolu kullanır?</h2><table><thead><tr><th>Mod</th><th>Yükü besleyen ana yol</th><th>Avantaj</th><th>Temel risk/kanıt</th></tr></thead><tbody><tr><td>Double conversion</td><td>Doğrultucu/DC bara/inverter</td><td>Sürekli gerilim-frekans şartlandırma ve giriş kesintisinde sıfıra yakın transfer</td><td>Daha yüksek iç kayıp; düşük yükte gerçek verim eğrisi</td></tr><tr><td>Geleneksel ECO</td><td>Şebeke uygunken statik bypass</td><td>Daha düşük kayıp ve ısı</td><td>Şebeke değişimleri yüke daha fazla yansır; transfer süresi olabilir</td></tr><tr><td>eConversion / gelişmiş yüksek verim</td><td>Aktif güç bypass üzerinden, inverter paralel destek verebilir</td><td>Yüksek verimle bazı şartlandırma işlevlerini koruma</td><td>Üreticiye özgü mimari ve sertifika kapsamı</td></tr><tr><td>Zorlanmış/bakım bypassı</td><td>Doğrudan bypass veya haricî bakım yolu</td><td>Arıza temizleme veya bakım erişimi</td><td>Yükün koşullandırılmamış kaynağa ve farklı koruma düzenine maruz kalması</td></tr></tbody></table></section>

  <section><h2>Transfer süresi neden tek başına yeterli değildir?</h2><p>Bir yük 10 ms içinde kapanmasa bile gerilim çukuru, faz sıçraması, frekans değişimi veya bypassın harmonik/gerilim kalitesi kabul edilemez olabilir. Buna karşılık bazı modern yüksek verim modları inverteri paralel hazır tutarak üretici tarafından kesintisiz geçiş ve IEC 62040-3 Class 1 performansı ile sunulur. Bu nedenle broşürde yalnız “ECO” yazmasına değil, aşağıdaki kanıtlara bakılır:</p><ul><li>Normal modun IEC 62040-3 sınıflandırması ve çıkış dinamik performansı.</li><li>Bypass gerilim/frekans tolerans penceresi ve histerezis.</li><li>Şebekeden invertere, bataryaya ve geri dönüşe ölçülmüş transfer dalga şekli.</li><li>Yükün ride-through eğrisi, güç kaynağı hold-up süresi ve hassas proses toleransı.</li><li>Paralel UPS sisteminde modun desteklenip desteklenmediği.</li><li>Jeneratör kaynağında frekans/gerilim salınımının gereksiz mod geçişi üretip üretmediği.</li></ul></section>

  <section><h2>Verim kazancı nasıl gerçekçi hesaplanır?</h2><p>“%99 verim” çoğunlukla belirli model, yük oranı, giriş gerilimi ve çalışma modu için katalog değeridir. Yıllık tasarruf hesabında UPS'in gerçek yük profili, double conversion ve yüksek verim modundaki ağırlıklı verimleri, klima ile uzaklaştırılan ısı, mod geçiş sayısı ve bypass kaynağının kalitesi birlikte kullanılmalıdır.</p><p>Örnek karar mantığı: 100 kW kritik yükte iki mod arasındaki gerçek kayıp farkı 2 kW ise yıllık enerji farkı yaklaşık 17,5 MWh olabilir; ancak bu yalnız sürekli yük ve doğrulanmış verim farkı varsayımıdır. Gerçek tesis hesabı ölçülen kW ve üretici verim eğrisinden yapılır.</p><div class="notice"><strong>Yanlış çıkarım:</strong> Daha yüksek katalog verimi, yük korumasının otomatik olarak daha iyi olduğu anlamına gelmez; double conversion da her tesiste zorunlu değildir. Koruma seviyesi ile enerji kaybı ayrı kabul kriterleridir.</div></section>

  <section><h2>Jeneratör ve zayıf şebekede hangi ayarlar önemlidir?</h2><ol><li><strong>Bypass penceresi:</strong> Jeneratörün kabul edilebilir gerilim ve frekans salınımını karşılayacak ancak kötü kaliteyi yüke taşımayacak şekilde doğrulanır.</li><li><strong>Mod salınımı:</strong> ECO–inverter arasında sık geçiş; governor, AVR, yük adımı veya tolerans ayarı sorununa işaret edebilir.</li><li><strong>Doğrultucu rampası:</strong> Şebekeye/jeneratöre dönüşte batarya şarjı ve giriş akımı kontrollü artırılmalıdır.</li><li><strong>Harmonik yük:</strong> Geleneksel ECO'da yük harmonikleri bypass kaynağına doğrudan yansıyabilir; gelişmiş modların harmonik azaltma iddiası tam model için doğrulanır.</li><li><strong>Arıza temizleme:</strong> İnverter akım sınırı ile bypassın yüksek kısa devre akımı ve üst koruma koordinasyonu ayrı test edilir.</li></ol></section>

  <section><h2>Doğru kabul testi sırası</h2><ol><li><strong>Yük sınıflarını ayırın:</strong> Sunucu, sağlık, yangın, PLC, motor, görüntüleme ve sıradan ofis yüklerinin toleranslarını yazın.</li><li><strong>Mod matrisini çıkarın:</strong> Double conversion, ECO, eConversion/ESS, statik bypass, bakım bypassı ve batarya durumlarını tanımlayın.</li><li><strong>Güç kalitesini ölçün:</strong> Şebeke ve jeneratörde minimum/maksimum gerilim, frekans, THDv ve olay sayısını kaydedin.</li><li><strong>Transferleri osilografla kabul edin:</strong> Şebeke kaybı, sınır dışı gerilim, frekans sapması, bypass arızası ve geri dönüş senaryolarını test edin.</li><li><strong>Yük davranışını doğrulayın:</strong> Yeniden başlama, alarm, veri kaybı veya proses kesintisini yalnız UPS ekranından değil gerçek yükten izleyin.</li><li><strong>Verim ve sıcaklığı kaydedin:</strong> Aynı yükte giriş/çıkış kW, UPS kaybı ve soğutma etkisini karşılaştırın.</li><li><strong>Fail-safe dönüşü test edin:</strong> Kontrol veya haberleşme kaybında sistemin güvenli moda geçtiğini belgeleyin.</li></ol><div class="notice"><strong>Satın almama sınırı:</strong> Mevcut UPS, kritik yük transfer ve güç kalitesi testlerini karşılıyor ve verim kaybı kabul edilebilir düzeydeyse sırf “ECO” veya “%99” etiketi için değiştirilmesi gerekmez. Tersine hassas yük geçişi tolere etmiyorsa yalnız enerji tasarrufu için geleneksel ECO'ya geçilmemelidir.</div></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>IEC 62040-3:2021, UPS performansını ve birden fazla normal çalışma modunun test edilmesini kapsar. Schneider Electric ürün dokümanları geleneksel ECO modunda yükün statik bypass üzerinden beslendiğini, bazı ürünlerde invertere geçişte 10 ms'ye kadar kesinti olabileceğini ve bakım/zorlanmış bypass durumunda yükün koşullandırılmamış kaynağa bağlı olduğunu açıklar. Aynı üreticinin eConversion açıklaması, belirli Galaxy modellerinde paralel inverter desteği ve IEC 62040-3 Class 1 performansını geleneksel ECO'dan ayırır. Eaton ESS açıklaması da yüksek verim modunun belirli UPS ailesi ve kontrol mimarisine bağlı olduğunu gösterir.</p><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener" target="_blank">IEC 62040-3:2021 — UPS performans ve test gereklilikleri ↗</a></li><li><a href="https://productinfo.se.com/galaxyvxl_iec/990-55222-galaxy-vxl-operation/English/990-55222%20Operation%20Galaxy%20VXL_0001126247.xml/%24/OperationModes_GVXL_0001126170" rel="noopener" target="_blank">Schneider Electric — Galaxy VXL ECO ve bypass çalışma modları ↗</a></li><li><a href="https://www.se.com/ww/en/work/products/product-launch/econversion-high-efficiency-ups-mode/" rel="noopener" target="_blank">Schneider Electric — eConversion yüksek verim modu ↗</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000264322/" rel="noopener" target="_blank">Schneider Electric — Green/ECO modunda geçiş ve giriş kalitesi ↗</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/energy-advantage.html" rel="noopener" target="_blank">Eaton — ESS ve yüksek verim UPS mimarileri ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Transfer süresi, performans sınıfı, bypass penceresi ve paralel sistem desteği tam UPS modeli, firmware ve güncel üretici dokümanından yeniden doğrulanmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu rehberi</a> arıza veya bakım sırasında yükün bypassa neden geçtiğini; <a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri rehberi</a> temel cihaz sınıflarını; <a href="/haberler/ups-sebeke-varken-bataryaya-geciyor">şebeke varken bataryaya geçiş rehberi</a> giriş toleransı ve arıza nedenlerini açıklar. Bu sayfa ise aynı online UPS içindeki double conversion, geleneksel ECO ve gelişmiş yüksek verim modlarının kabul ve verim kararını ayırır.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass neden devreye girer?</a><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS uyumu</a><a href="/hesaplama/ups-suresi/">UPS çalışma süresi hesabı</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a><a href="/hizmetler/elektrik-surekliligi-izleme/">UPS güç kalitesi ve süreklilik incelemesi</a></div></section>

  <section class="cta"><h2>Verim modunu katalogdan değil gerçek transfer ve yük testiyle seçin</h2><p>Aynı yükte giriş/çıkış kW, transfer osilografı, jeneratör davranışı ve yük yeniden başlama kayıtları birlikte olduğunda enerji tasarrufu ile süreklilik riski sayısallaşır.</p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">UPS mod ve transfer kabul kapsamını hazırlayın</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 UPS üreticisi, satıcısı, servis veya resmî kabul kuruluşu değildir. Bu rehber belirli bir UPS ya da çalışma modunun satın alınmasını veya etkinleştirilmesini zorunlu kılmaz.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>ECO modunda aküler şarj olur mu?</summary><p>Çoğu online UPS'te aküler şarj edilmeye devam eder; ancak bataryanın alternatif kaynak olarak kullanılabilirliği zorlanmış veya bakım bypassı gibi durumlarda farklı olabilir. Tam mod dokümanı okunmalıdır.</p></details><details><summary>ECO modunda parafudr ve filtreler devre dışı mı kalır?</summary><p>Ürüne göre değişir. Geleneksel ECO'da yük bypass kaynağını daha doğrudan görür; hangi filtre ve koruma işlevlerinin aktif kaldığı tam güç yolundan doğrulanır.</p></details><details><summary>eConversion her UPS'te bulunur mu?</summary><p>Hayır. Üreticiye ve ürün ailesine özgü bir mimaridir. Benzer pazarlama adları aynı transfer ve şartlandırma performansını garanti etmez.</p></details><details><summary>ECO modu jeneratörde kullanılabilir mi?</summary><p>Jeneratörün gerilim/frekans kararlılığı, UPS bypass toleransı ve yük davranışı gerçek testle uygunsa kullanılabilir; sık mod geçişi görülüyorsa önce governor, AVR, yük adımı ve ayarlar araştırılır.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, satıcısı veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>
