<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS EPO Active ve Emergency Power Off Teşhisi | ALO186</title>
<meta name="description" content="UPS EPO Active alarmını; acil durdurma butonu, uzak kontak, kablo, fire alarm, bypass, akü kesicisi ve reset sırasıyla güvenli biçimde ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-epo-active-emergency-power-off-uzak-acil-kapatma-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS EPO Active / Emergency Power Off alarmı nasıl teşhis edilir?","description":"UPS EPO Active alarmını; acil durdurma butonu, uzak kontak, kablo, fire alarm, bypass, akü kesicisi ve reset sırasıyla güvenli biçimde ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-epo-active-emergency-power-off-uzak-acil-kapatma-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS EPO"},{"@type":"DefinedTerm","name":"Emergency Power Off"},{"@type":"DefinedTerm","name":"Remote EPO"},{"@type":"DefinedTerm","name":"Rectifier"},{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Battery breaker"},{"@type":"DefinedTerm","name":"Dry contact"},{"@type":"DefinedTerm","name":"Fire alarm interface"},{"@type":"DefinedTerm","name":"IEC 62040-1"},{"@type":"DefinedTerm","name":"Backfeed"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"EPO'ya basınca UPS tamamen enerjisiz olur mu?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Üreticiye ve konfigürasyona göre kontrol devresi, giriş, harici akü veya bazı terminaller enerjili kalabilir. EPO bakım için enerji izolasyonu değildir."}},{"@type":"Question","name":"EPO aktifken yük bypass üzerinden çalışabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı UPS'lerde EPO davranışı yükü hemen kesmek veya statik bypassa aktarmak üzere yapılandırılabilir. Tam model ve proje ayarı doğrulanmalıdır."}},{"@type":"Question","name":"EPO alarmı butona basılmadan oluşabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Açık/kısa devre mantığına göre kablo kopması, gevşek terminal, yangın paneli rölesi, yanlış NO/NC seçimi veya giriş konfigürasyonu alarm oluşturabilir."}},{"@type":"Question","name":"EPO girişini köprülemek güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bu işlem acil kapatma işlevini geçersiz kılabilir. Test ve arıza giderme üretici prosedürü, onaylı test anahtarı ve yetkili personelle yapılmalıdır."}},{"@type":"Question","name":"EPO resetlendiği hâlde UPS neden yükü almıyor?","acceptedAnswer":{"@type":"Answer","text":"EPO latch, giriş/çıkış kesicileri, akü kesicisi, rectifier/inverter start sırası, bypass uygunluğu ve harici interlocklar ayrıca reset veya yeniden başlatma gerektirebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS EPO Active"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · EPO · uzak acil kapatma · 18 dk</span><h1>UPS EPO Active / Emergency Power Off alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>EPO girişini köprülemeyin ve UPS'i enerjisiz sanmayın.</strong> Buton, uzak kuru kontak, yangın paneli, NO/NC mantığı, bypass davranışı, akü kesicisi ve reset sırasını aynı olay kaydında doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC 62040-1 ve üretici EPO dokümanları</span><span>EPO bakım izolasyonu değildir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>UPS EPO, acil durumda rectifier, inverter, charger ve çoğu tasarımda statik bypass üzerinden yük beslemesini durdurmak veya tanımlı bypass davranışına geçirmek için kullanılır.</strong> Ancak EPO aktif olduğunda UPS kontrol devresi, şebeke girişi, harici akü veya bazı terminaller hâlâ enerjili kalabilir. Alarm; gerçek buton aktivasyonu kadar açık devre kablo, yanlış NO/NC seçimi, yangın paneli rölesi, uzak kontak veya giriş konfigürasyonundan da doğabilir.</p></section>
<section><h2>EPO davranışı tam modele göre değişebilir</h2><div class="table-wrap"><table><thead><tr><th>Konfigürasyon</th><th>Olası davranış</th><th>Kritik kontrol</th></tr></thead><tbody><tr><td>Immediate off</td><td>Rectifier, inverter, charger ve bypass kapanır; yük düşer</td><td>Harici akü ve upstream enerji hâlâ mevcut olabilir</td></tr><tr><td>Transfer to bypass</td><td>İnverter durur, uygun bypass varsa yük beslenmeye devam eder</td><td>Yangın/acil durum tasarım amacıyla uyumlu mu?</td></tr><tr><td>Harici akü</td><td>UPS modülleri durabilir; harici batarya ayrı kesiciyle bağlı kalabilir</td><td>EPO'nun akü kesicisini gerçekten açtırıp açtırmadığı</td></tr><tr><td>Paralel UPS</td><td>EPO tek üniteyi veya bütün sistemi etkileyebilir</td><td>Ortak/yerel EPO mantığı ve yük yolu</td></tr></tbody></table></div></section>
<section><h2>Butona basılmadan EPO alarmı neden oluşur?</h2><p>Fail-safe açık devre mantığında kablo kopması veya gevşek terminal EPO olarak algılanabilir. Yangın algılama paneli, BMS, kapı interlocku veya uzak bakım anahtarındaki kuru kontak da aynı girişe bağlı olabilir. Bu nedenle yalnız UPS ekranındaki “EPO active” metni kök nedeni göstermez; giriş terminalleri, ara röleler ve olay zaman çizelgesi birlikte incelenir.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Yük sürekliliğini yönetin:</strong> EPO gerçek acil olaydan kaynaklanıyorsa önceliği insan güvenliği ve acil prosedüre verin.</li><li><strong>Alarmı dondurun:</strong> EPO kodu, tarih-saat, UPS modu, çıkış durumu, bypass ve akü kesicisi durumunu kaydedin.</li><li><strong>Tam model davranışını doğrulayın:</strong> EPO'nun immediate off mu bypass transferi mi yaptığına üretici ayarından bakın.</li><li><strong>Enerji kaynaklarını haritalayın:</strong> rectifier, bypass, harici akü, maintenance bypass ve paralel üniteleri tek hatta gösterin.</li><li><strong>Fiziksel EPO butonlarını kontrol edin:</strong> basılı/latch durumda buton, kırık cam, kapak, etiket ve mekanik reset durumunu inceleyin.</li><li><strong>Uzak kontak zincirini izleyin:</strong> NO/NC mantığı, kablo sürekliliği, ara röle, yangın paneli ve BMS çıkışını doğrulayın.</li><li><strong>Giriş konfigürasyonunu karşılaştırın:</strong> terminal numarası, polarity, debounce, latch ve EPO group ayarlarını as-built ile eşleştirin.</li><li><strong>Reset ve start sırasını uygulayın:</strong> EPO latch, kesiciler, rectifier, charger, inverter ve çıkış sırasını üretici prosedürüyle tamamlayın.</li><li><strong>Fonksiyon testi yapın:</strong> planlı bakım penceresinde yük etkisi yönetilerek her EPO kaynağının beklenen kesme/transfer davranışını doğrulayın.</li><li><strong>Tekrar kabul edin:</strong> normal, bypass, akü ve paralel modlarda alarm, kesici geri bildirimi ve yük davranışını kayıt altına alın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS tam model ve firmware</li><li>EPO fonksiyon konfigürasyonu</li><li>Tek hat ve bütün enerji kaynakları</li><li>Fiziksel EPO buton listesi</li><li>Uzak EPO terminal şeması</li><li>NO/NC ve fail-safe mantığı</li><li>Yangın paneli/BMS röle ilişkisi</li><li>Ara röle ve kablo sürekliliği</li><li>Alarm zaman damgası ve olay sırası</li><li>Rectifier/inverter/charger durumu</li><li>Static ve maintenance bypass durumu</li><li>Akü ve harici akü kesicisi geri bildirimi</li><li>Reset/yeniden başlatma adımları</li><li>Planlı EPO fonksiyon test raporu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis">bypass kaynağı uygunluğu</a> içeriğinden farklı olarak acil kesme komut zincirine; <a href="/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis">rectifier ve DC bara alarmından</a> farklı olarak harici EPO girişlerine; <a href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">inverter/overload teşhisinden</a> farklı olarak güvenlik amaçlı kapatma davranışına odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis">UPS bypass not in range</a><a href="/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis">UPS rectifier inoperable</a><a href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">UPS inverter ve overload</a><a href="/haberler/ups-battery-test-failed-replace-battery-runtime-dusuk-teshis">UPS akü testi</a><a href="/haberler/ups-aku-modunda-notr-toprak-gerilimi-floating-neutral-rcd-teshis">UPS akü modunda nötr</a><a href="/haberler/jenerator-fail-to-start-overcrank-mars-aku-yakit-teshis">Jeneratör fail to start</a><a href="/haberler/ats-kontak-yapismasi-konum-uyusmazligi-mekanik-kilit-testi">ATS kontak ve kilit</a><a href="/haberler/elektrik-panosunda-termal-kamera-kontrolu">Pano termal kontrolü</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/arama/">Teknik arama</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/80573" rel="noopener">IEC 62040-1:2017+A1:2021+A2:2022 — UPS safety requirements</a></li><li><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/EPOREF_0000274034" rel="noopener">Schneider Electric Easy UPS 3M — EPO davranışı</a></li><li><a href="https://productinfo.se.com/gutor_modular/0000649744-gutor-modular-dc-charger-operation-manual/English/Gutor-Modular-DC-UPS_Operation-Manual_0000649744_01_en_0000649744.xml/%24/M_EmergencyPowerOffCPT_0000909664" rel="noopener">Schneider Electric Gutor — EPO sonrası harici enerji kaynakları</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>EPO'ya basınca UPS tamamen enerjisiz olur mu?</summary><p>Her zaman değil. Üreticiye ve konfigürasyona göre kontrol devresi, giriş, harici akü veya bazı terminaller enerjili kalabilir. EPO bakım için enerji izolasyonu değildir.</p></details><details><summary>EPO aktifken yük bypass üzerinden çalışabilir mi?</summary><p>Bazı UPS'lerde EPO davranışı yükü hemen kesmek veya statik bypassa aktarmak üzere yapılandırılabilir. Tam model ve proje ayarı doğrulanmalıdır.</p></details><details><summary>EPO alarmı butona basılmadan oluşabilir mi?</summary><p>Evet. Açık/kısa devre mantığına göre kablo kopması, gevşek terminal, yangın paneli rölesi, yanlış NO/NC seçimi veya giriş konfigürasyonu alarm oluşturabilir.</p></details><details><summary>EPO girişini köprülemek güvenli midir?</summary><p>Hayır. Bu işlem acil kapatma işlevini geçersiz kılabilir. Test ve arıza giderme üretici prosedürü, onaylı test anahtarı ve yetkili personelle yapılmalıdır.</p></details><details><summary>EPO resetlendiği hâlde UPS neden yükü almıyor?</summary><p>EPO latch, giriş/çıkış kesicileri, akü kesicisi, rectifier/inverter start sırası, bypass uygunluğu ve harici interlocklar ayrıca reset veya yeniden başlatma gerektirebilir.</p></details></section>
<section class="cta"><h2>UPS EPO süreklilik matrisi oluşturun</h2><p>Butonlar, uzak kontaklar, yangın paneli, bypass, akü kesicileri ve reset sırasını tek kabul dosyasında birleştirerek plansız yük kaybını ve güvenlik boşluğunu azaltın.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">UPS kabul kapsamını inceleyin</a></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186; UPS üreticisi, bakım firması, yangın sistemi entegratörü veya resmî kabul kuruluşu değildir. EPO işlevini köprülemek, acil kapatma devresini devre dışı bırakmak veya EPO'yu enerji izolasyonu sayarak panoya müdahale etmek tehlikelidir. Testler yetkili personel, yük sürekliliği planı ve üretici prosedürüyle yürütülmelidir.</p></section>
</article></main></body></html>