<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Fan Fault / Fan Inoperable Alarmı: Ne Anlama Gelir? | ALO186</title><meta name="description" content="UPS'te Fan Fault, Fan Inoperable veya fan ömrü alarmı varsa normal fan davranışı, gerçek fan arızası, hava akışı, sıcaklık ve yük riskini ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ups-fan-fault-fan-inoperable-alarmi/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Fan Fault / Fan Inoperable alarmı: ne anlama gelir?","description":"UPS fan alarmında model-özel normal fan davranışı, gerçek fan arızası, hava akışı, sıcaklık ve yük riskini ayıran kanıt odaklı rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-fan-fault-fan-inoperable-alarmi/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri"},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS fanı sürekli dönüyorsa arızalı mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bazı UPS modellerinde fan sürekli veya değişken hızda çalışabilir; yük, sıcaklık, akü şarjı ve çalışma modu fan hızını etkileyebilir. Model kılavuzu esas alınmalıdır."}},{"@type":"Question","name":"Fan Inoperable alarmı ne demek?","acceptedAnswer":{"@type":"Answer","text":"Üretici alarm tablolarında bir veya daha fazla fanın çalışmadığını ve bazı sistemlerde fan yedekliliğinin kaybedildiğini gösterebilir. Bu durum termal kapasiteyi azaltabilir."}},{"@type":"Question","name":"UPS'i çalıştırmaya devam etmek güvenli mi?","acceptedAnswer":{"@type":"Answer","text":"Alarmın seviyesi, yük, ortam sıcaklığı ve UPS mimarisi önemlidir. Yüksek sıcaklık, yanık kokusu veya kritik fan alarmında servis değerlendirmesi olmadan çalışmaya devam edilmemelidir."}},{"@type":"Question","name":"Fanı kullanıcı değiştirebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Çoğu sabit veya kurumsal UPS'te fan değişimi iç enerji, akü ve bypass riskleri nedeniyle yetkin servis işidir. Üretici servis prosedürü önceliklidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS fan fault"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal süreklilik</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · fan fault · fan inoperable · sıcaklık</span><h1>UPS Fan Fault / Fan Inoperable alarmı: ne anlama gelir?</h1><p class="lead">UPS fan sesi tek başına arıza değildir; bazı modeller fanı sürekli veya değişken hızda çalıştırır. Asıl ayrım, modelin normal fan davranışı ile “Fan Inoperable/Fan Fault” alarmı, yüksek sıcaklık ve hava akışı sorununun birlikte değerlendirilmesidir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Schneider Electric / IEC</span><span>ALO186 UPS üreticisi veya servisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>UPS modeli, tam alarm metni/kodu, yük yüzdesi, giriş-çıkış sıcaklığı ve fan sesindeki değişimi kaydedin. Fan alarmına yüksek sıcaklık, yanık kokusu, olağandışı ses/titreşim veya güç modülü alarmı eşlik ediyorsa kabini açmayın; servise geçin. Sadece fanın çok dönmesi ise modelin normal davranışı olabilir.</div><div class="layout"><div class="article"><section><h2>1. Normal fan çalışması ile arızayı ayırın</h2><p>Schneider Electric'in 22 Nisan 2026'da güncellenen Smart-UPS fan açıklamasında fan davranışının modele ve firmware'e göre değiştiği; bazı modellerde fanın aküde çalışma, şarj, yüksek yük veya sıcaklık koşullarında devreye girdiği, bazı SRT modellerinde ise sürekli çalıştığı belirtiliyor. Bu nedenle “fan dönüyor = arıza” sonucu doğru değildir.</p><p>Buna karşılık Schneider Easy UPS 3S alarm tablosunda “Fan inoperable” bir veya daha fazla fanın çalışmadığını, “Fan expired” ise fan servis ömrü zamanlayıcısını ifade eder. Bunlar farklı bakım durumlarıdır.</p></section><section><h2>2. Fan alarmında hangi veriler önemli?</h2><div class="grid"><div class="card"><h3>Alarm seviyesi</h3><p>Fan inoperable, bypass fan, input SCR fan veya power-module fan gibi tam alarm metnini kaydedin. Aynı “fan” kelimesi farklı modülleri gösterebilir.</p></div><div class="card"><h3>Sıcaklık</h3><p>Inlet/outlet veya power-module sıcaklık alarmı var mı? Filtre, hava girişi ve oda sıcaklığı servis tarafından birlikte değerlendirilmelidir.</p></div><div class="card"><h3>Yük ve çalışma modu</h3><p>UPS normal, akü, ECO veya bypass modunda mı? <a href="/haberler/ups-bypass-unavailable-out-of-tolerance-ne-demek/">bypass alarm rehberi</a> alternatif transfer yolunu ayrıca değerlendirir.</p></div><div class="card"><h3>Ses / titreşim</h3><p>Yeni sürtme, rulman sesi veya titreşim başladıysa zamanı kaydedin; kabini açarak fana dokunmayın.</p></div></div></section><section><h2>3. Fan arızası neden yük riski yaratabilir?</h2><p>Kurumsal UPS'lerde fanlar inverter, doğrultucu, statik bypass ve güç modüllerinin termal yönetiminin parçasıdır. Galaxy serisi alarm tablolarında fan arızası bazı durumlarda fan yedekliliğinin kaybedildiğini açıkça belirtir. Yüksek ortam veya güç modülü sıcaklığıyla birlikteyse termal marj daha da azalabilir.</p><div class="warning"><strong>Önemli:</strong> sabit UPS kabini, DC barası ve akü bağlantıları şebeke kesilmiş olsa bile tehlikeli enerji içerebilir. Fan değişimi, bypass manevrası ve iç temizlik yetkin servis işidir. IEC 62040-1 UPS güvenlik gereklerini tanımlar.</div></section><section><h2>4. Dönüşüm: fan şikâyetini bakım iş emrine çevirin</h2><div class="cta"><h3>Alarm–fan–sıcaklık–yük kanıt matrisi</h3><p>Servis dosyasında UPS modeli/firmware, alarm metni ve zamanı, fan/modül adı, yük yüzdesi, çalışma modu, inlet/outlet sıcaklığı, oda sıcaklığı, filtre durumu, ses/titreşim belirtisi ve alarm sonrası davranış yer alsın. Kanıt olmadan UPS veya fan modülü satın almayın.</p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">UPS bakım/süreklilik ön değerlendirmesine geç →</a></div><p>UPS yalnız bip sesi çıkarıyorsa önce <a href="/haberler/ups-surekli-otuyor-bip-sesi-alarm-ne-anlama-gelir/">UPS sesli alarm rehberini</a>; akü fiziksel olarak şişmiş/sıcaksa <a href="/haberler/ups-akusu-sisti-sicak-koku-var-ne-yapmali/">akü güvenlik rehberini</a> kullanın.</p></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://www.se.com/uk/en/faqs/FA156553/" rel="external noopener">Schneider Electric — Smart-UPS fan operation parameters; son güncelleme 22 Nisan 2026</a></p><p><a href="https://productinfo.se.com/easyups3s_ul/990-6409_master-easy-ups-3s-10-40-kva-208-v-operation/English/990-6409%20Easy%20UPS%203S%2010-40%20kVA%20208%20V%20Operation_0000535296.xml/%24/StatusandAlarmMessagesREF_0000161232" rel="external noopener">Schneider Electric — Easy UPS 3S status and alarm messages</a></p><p><a href="https://productinfo.se.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/%24/ViewtheActiveAlarmsTSK_0000014279" rel="external noopener">Schneider Electric — Galaxy VX active alarms</a></p><p><a href="https://webstore.iec.ch/en/publication/80573" rel="external noopener">IEC 62040-1:2017 + AMD1:2021 + AMD2:2022 — UPS safety requirements</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur. UPS kabin içi fan, güç modülü, bypass ve akü servisleri yetkin personel işidir; üretici prosedürü önceliklidir.</p></div></footer></body></html>