<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Akü Şarj Akımı Jeneratörü Neden Zorlar? | ALO186</title>
<meta name="description" content="Kesinti sonrası UPS akü şarj gücü, jeneratör yükü, giriş akım limiti, ramp-in ve şarj süresini ölçümlü kabul zinciriyle doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-jenerator-akü-sarj-akimi-giris-akim-limiti"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü şarj akımı jeneratörü neden aşırı yükleyebilir?","description":"Kesinti sonrası UPS akü şarj gücü, jeneratör yükü, giriş akım limiti, ramp-in ve şarj süresini ölçümlü kabul zinciriyle doğrulayın.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-jenerator-akü-sarj-akimi-giris-akim-limiti","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS akü şarjı"},{"@type":"DefinedTerm","name":"Jeneratör modu"},{"@type":"DefinedTerm","name":"Giriş akım limiti"},{"@type":"DefinedTerm","name":"Battery charge power"},{"@type":"DefinedTerm","name":"Ramp-in"},{"@type":"DefinedTerm","name":"Soft walk-in"},{"@type":"DefinedTerm","name":"State of charge"},{"@type":"DefinedTerm","name":"ATS"},{"@type":"DefinedTerm","name":"UPS verimi"},{"@type":"DefinedTerm","name":"Adım yük"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS çıkış yükü yüzde 40 iken jeneratör neden daha fazla yük görebilir?","acceptedAnswer":{"@type":"Answer","text":"UPS çıkış yüküne akü şarj gücü, dönüşüm kayıpları ve yardımcı tüketimler eklenebilir; giriş ölçümü çıkış yüzdesinden ayrı izlenmelidir."}},{"@type":"Question","name":"Akü şarjı jeneratör çalışırken tamamen kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı UPS modelleri şarjı azaltmaya veya durdurmaya izin verir; ancak akünün hedef sürede dolması ve sonraki kesinti riski birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Ramp-in ne işe yarar?","acceptedAnswer":{"@type":"Answer","text":"UPS doğrultucusunun giriş gücünü kaynağa bir anda değil belirlenen süre içinde yüklemesine yardımcı olur; model ve uygulama sınırları üretici belgesinden doğrulanır."}},{"@type":"Question","name":"Jeneratör modu girişi neden önemlidir?","acceptedAnswer":{"@type":"Answer","text":"UPS, kaynağın jeneratör olduğunu bu girişten anlayıp şarj gücü veya giriş akımı gibi önceden tanımlanmış sınırları uygulayabilir."}},{"@type":"Question","name":"Daha büyük jeneratör her zaman çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yanlış zamanlama, devre dışı genset sinyali veya gereksiz yüksek şarj gücü giderilmeden yalnız kapasite büyütmek kök nedeni çözmeyebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü şarj akımı jeneratörü neden aşırı yükleyebilir?"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · jeneratör · akü şarjı · giriş akım limiti · ramp-in · 18 dk</span><h1>UPS akü şarj akımı jeneratörü neden aşırı yükleyebilir?</h1><p class="lead"><strong>UPS'in çıkış yükü, jeneratörün gördüğü toplam giriş gücü değildir.</strong> Kesinti sonrası kritik yükle birlikte akü şarjı, UPS kayıpları ve yardımcı tüketimler aynı anda kaynaktan çekilebilir; ayar ve jeneratör modu doğrulanmadan kVA büyütmeyin.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC ve Schneider Electric</span><span>Enerjili pano, ölçü devresi ve üretici ayarları yalnız yetkili personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Jeneratör, UPS yükünü taşırken boşalmış aküleri de şarj etmek zorunda kalabilir.</strong> Bu nedenle jeneratör tarafındaki giriş akımı; kritik yük, UPS verimi, batarya şarj gücü ve diğer yardımcı yüklerin toplamına göre yükselir. Güncel UPS platformlarında jeneratör besleme kontağı, jeneratöre özel giriş akım limiti, akü şarj gücü azaltma ve programlanabilir ramp-in işlevleri bulunabilir; bunlar model özelidir ve üretici servisiyle ayarlanmalıdır.</p></section>
<section><h2>Önce belirtileri doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Gözlem</th><th>Olası açıklama</th><th>Doğrulanacak kanıt</th></tr></thead><tbody><tr><td>Jeneratör transferinden sonra ani yüklenme</td><td>UPS ramp-in kısa, yükler toplu geliyor veya şarj hemen başlıyor</td><td>ATS zaman çizelgesi, UPS giriş kW/kVA/A ve ramp-in ayarı</td></tr><tr><td>Aküler boşken jeneratör zorlanıyor</td><td>Kritik yükün üzerine yüksek şarj gücü ekleniyor</td><td>SoC, DC şarj akımı, AC giriş gücü ve jeneratör yük yüzdesi</td></tr><tr><td>Akü doldukça sorun azalıyor</td><td>Şarj gücü zamanla düşüyor</td><td>Şarj eğrisi, süre ve sıcaklık trendi</td></tr><tr><td>UPS ekranı düşük yük gösteriyor</td><td>Ekran yalnız çıkış yükünü gösteriyor olabilir</td><td>Giriş, çıkış, şarj ve kayıp ölçümlerinin ayrı kaydı</td></tr><tr><td>Frekans/gerilim salınımı oluşuyor</td><td>Jeneratör regülasyonu ve UPS doğrultucusu etkileşiyor</td><td>Hz, V, kW, kVAr, THDi ve olay zaman damgası</td></tr></tbody></table></div></section>
<section><h2>10 adımlık doğrulama ve kabul zinciri</h2><ol class="steps"><li><strong>Tek hattı çıkarın:</strong> Şebeke, jeneratör, ATS, UPS giriş/bypassı, akü ve kritik yük sınırlarını gösterin.</li><li><strong>Gerçek yükü ölçün:</strong> UPS çıkış kW/kVA, güç faktörü ve faz dengesini kesinti öncesi kaydedin.</li><li><strong>Akü durumunu belirleyin:</strong> Başlangıç SoC'si, akü gerilimi, sıcaklığı ve beklenen şarj süresini kaydedin.</li><li><strong>Giriş bütçesini kurun:</strong> Çıkış yükü, UPS kaybı, şarj gücü ve yardımcı tüketimleri aynı tabloda toplayın.</li><li><strong>Jeneratör kabiliyetini doğrulayın:</strong> Sürekli kW/kVA, ortam deratingi, adım yük ve regülasyon verilerini kullanın.</li><li><strong>Jeneratör sinyalini kontrol edin:</strong> UPS'in genset input kontağını ve doğru durum bilgisini aldığını doğrulayın.</li><li><strong>Limitleri üreticiye göre ayarlayın:</strong> Jeneratör modu giriş akım limiti, şarj yüzdesi ve ramp-in değerlerini servis prosedürüyle belirleyin.</li><li><strong>Zaman çizelgesini yönetin:</strong> ATS transferi, yük sıralaması ve akü şarj başlangıcını üst üste bindirmeyin.</li><li><strong>Boş akü senaryosunu test edin:</strong> En kötü kabul edilen SoC'de giriş akımı, frekans ve gerilim kararlılığını kaydedin.</li><li><strong>Geri dönüşü doğrulayın:</strong> Şebeke dönüşünde ayarların normal moda geçtiğini ve akülerin hedef sürede dolduğunu kanıtlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS marka, model, güç ve firmware</li><li>Jeneratör sürekli/standby kW ve kVA değeri</li><li>Ortam sıcaklığı ve rakım deratingi</li><li>UPS çıkış kW, kVA ve güç faktörü</li><li>Başlangıç SoC ve akü sıcaklığı</li><li>DC şarj akımı ve şarj gücü</li><li>UPS AC giriş akımı, kW ve kVA</li><li>Ramp-in / soft walk-in ayarı</li><li>Jeneratör modu giriş akım limiti</li><li>Jeneratörde akü şarj yüzdesi</li><li>ATS ve yük sıralama zamanları</li><li>Gerilim, frekans ve THDi trendi</li><li>Boş akü kabul testi sonucu</li><li>Normal moda dönüş ve tam şarj süresi</li></ul></section>
<section class="warning"><h2>Jeneratör çalışırken UPS parametrelerini rastgele değiştirmeyin</h2><p>Yanlış giriş akım limiti, şarj yüzdesi veya ramp-in ayarı kritik yükün düşmesine, akünün dolmamasına ya da jeneratörün kararsız çalışmasına yol açabilir. Canlı yükte ayar denemesi yerine üretici kılavuzu, yetkili servis ve kontrollü test planı kullanın.</p></section>
<section class="boundary"><h2>Yalnız UPS kVA'sına bakarak daha büyük jeneratör veya akü satın almama sınırı</h2><p>Önce kritik yük, gerçek UPS giriş gücü, şarj profili, çevresel derating, jeneratör adım yük kabiliyeti ve mevcut limit ayarlarını doğrulayın. Sorun zamanlama veya şarj limitiyle güvenli biçimde çözülebiliyorsa gereksiz jeneratör, UPS ya da akü yatırımı yapmayın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>kesinti sonrası UPS akü şarjının jeneratör giriş yüküne etkisini</strong> hedefler. <a href="/haberler/ups-jenerator-uyumu-kva-boyutlandirma">UPS–jeneratör uyumu</a> genel boyutlandırmayı; <a href="/haberler/jenerator-ats-transfer-gecikmesi-retransfer-cooldown-ayari">ATS süreleri</a> transfer zaman çizelgesini; <a href="/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">akü string rehberi</a> blok sağlığını ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/ups-jenerator-uyumu-kva-boyutlandirma">UPS–jeneratör uyumu</a> · <a href="/haberler/jenerator-ats-transfer-gecikmesi-retransfer-cooldown-ayari">ATS transfer süreleri</a> · <a href="/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">UPS akü string dengesizliği</a> · <a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">UPS ECO modu</a> · <a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">Paralel UPS N+1</a> · <a href="/haberler/jenerator-kisa-devre-akimi-sigorta-koruma-koordinasyonu">Jeneratör kısa devre koordinasyonu</a> · <a href="/haberler/jenerator-mars-akusu-sarj-cihazi-bosaliyor-start-arizasi">Jeneratör marş aküsü</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021</a> — UPS performansının ve test şartlarının sistem seviyesinde tanımlanması.</li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-91318_master-galaxy-vs-technical-specifications-ups-with-internal-batteries-ul/English/990-91318%20Tech%20Spec%20for%20UPS%20with%20internal%20batteries%20208_480%20V_0000344345.xml/%24/Bravo1.2_Specifications208_480Vfortechspec_0000351108" rel="noopener">Schneider Galaxy VS teknik özellikleri</a> — Yüke bağlı azami şarj gücü, giriş akımı ve batarya verileri için model örneği.</li><li><a href="https://productinfo.se.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/ConfiguretheInputContactsTSK_0000176173" rel="noopener">Schneider Galaxy VS giriş kontakları</a> — Jeneratör besleme sinyali altında akü şarj gücünün sınırlandırılması.</li><li><a href="https://productinfo.se.com/galaxyvxl_ul/990-77222-galaxy-vxl-500-1250-kw-ups-480-v-operation/English/990-77222%20Galaxy%20VXL%20500-1250%20kW%20480%20V%20Operation_DD01149138.xml/%24/ConfiguretheUPSInput_GVXLUL_DD01167855" rel="noopener">Schneider Galaxy VXL UPS input ayarı</a> — Normal ve jeneratör işletiminde ayrı giriş akım limitlerinin model özel uygulanması.</li></ul><p><small>Kaynaklar 31 Temmuz 2026 tarihinde yeniden doğrulandı. Standart ve üretici belgeleri yerel proje, bağlantı anlaşması veya yetkili kabulün yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS çıkış yükü yüzde 40 iken jeneratör neden daha fazla yük görebilir?</summary><p>UPS çıkış yüküne akü şarj gücü, dönüşüm kayıpları ve yardımcı tüketimler eklenebilir; giriş ölçümü çıkış yüzdesinden ayrı izlenmelidir.</p></details><details><summary>Akü şarjı jeneratör çalışırken tamamen kapatılabilir mi?</summary><p>Bazı UPS modelleri şarjı azaltmaya veya durdurmaya izin verir; ancak akünün hedef sürede dolması ve sonraki kesinti riski birlikte değerlendirilmelidir.</p></details><details><summary>Ramp-in ne işe yarar?</summary><p>UPS doğrultucusunun giriş gücünü kaynağa bir anda değil belirlenen süre içinde yüklemesine yardımcı olur; model ve uygulama sınırları üretici belgesinden doğrulanır.</p></details><details><summary>Jeneratör modu girişi neden önemlidir?</summary><p>UPS, kaynağın jeneratör olduğunu bu girişten anlayıp şarj gücü veya giriş akımı gibi önceden tanımlanmış sınırları uygulayabilir.</p></details><details><summary>Daha büyük jeneratör her zaman çözüm müdür?</summary><p>Hayır. Yanlış zamanlama, devre dışı genset sinyali veya gereksiz yüksek şarj gücü giderilmeden yalnız kapasite büyütmek kök nedeni çözmeyebilir.</p></details></section>
<section class="cta"><h2>UPS–jeneratör şarj ve yük alma kabulünü tek dosyada doğrulayın</h2><p>UPS çıkış yükü, akü SoC'si, şarj gücü, jeneratör kW/kVA'sı, giriş akım limiti, ramp-in ve ATS zamanlarını aynı ölçüm çizelgesinde karşılaştırın.</p><a class="button" href="/hizmetler/elektrik-surekliligi/">Teknik ön değerlendirmeyi incele</a></section>
</article></main><footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, tedarik şirketi, üretici, laboratuvar veya resmî kabul kuruluşu değildir.</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a> · <a href="/iletisim/">Düzeltme bildir</a></p></div></footer></body></html>
