<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS kVA mı kW mı? Güç Faktörü ve Crest Factor ile Doğru Seçim | ALO186</title><meta name="description" content="UPS seçiminde kVA, kW, yük güç faktörü, crest factor, faz dengesizliği ve doğrusal olmayan yük etkisini; saha kabul ve satın almama sınırıyla öğrenin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/ups-kva-kw-guc-faktoru-crest-factor-nonlinear-yuk-secimi"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS kVA mı kW mı? Güç faktörü ve crest factor ile doğru seçim","description":"UPS boyutlandırmasında aktif güç, görünür güç, tepe akımı ve doğrusal olmayan yük davranışını ayıran teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-kva-kw-guc-faktoru-crest-factor-nonlinear-yuk-secimi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS kVA"},{"@type":"DefinedTerm","name":"UPS kW"},{"@type":"DefinedTerm","name":"Output power factor"},{"@type":"DefinedTerm","name":"Load power factor"},{"@type":"DefinedTerm","name":"Crest factor"},{"@type":"DefinedTerm","name":"Non-linear load"},{"@type":"DefinedTerm","name":"Phase imbalance"},{"@type":"DefinedTerm","name":"Dynamic load response"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS seçiminde kVA mı kW mı esas alınır?","acceptedAnswer":{"@type":"Answer","text":"İkisi de. UPS'in kW sınırı aktif gücü, kVA sınırı ise gerilim ve RMS akımla oluşan görünür gücü sınırlar. Yük hem UPS'in kW hem kVA kapasitesinin altında kalmalı; faz akımı ve tepe akımı ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"10 kVA UPS her zaman 10 kW verir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yalnız çıkış güç faktörü 1,0 olan modelde kW ve kVA katalog değeri eşit olabilir. Eski veya farklı modellerde 10 kVA UPS 8 veya 9 kW ile sınırlı olabilir. Tam model teknik dokümanı esas alınmalıdır."}},{"@type":"Question","name":"Crest factor nedir?","acceptedAnswer":{"@type":"Answer","text":"Crest factor, yük akımının tepe değerinin RMS değerine oranıdır. Anahtarlamalı güç kaynakları kısa süreli yüksek akım darbeleri çekebilir; UPS'in yeterli kW ve kVA'sı olsa bile izin verilen crest factor aşılırsa gerilim bozulması veya transfer oluşabilir."}},{"@type":"Question","name":"UPS ekranında yüzde 50 yük görünüyorsa sistem güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Tek başına yeterli değildir. Gösterge toplam kW veya kVA yüzdesini gösterebilir; en yüklü faz, nötr akımı, crest factor, çıkış THDv, bypass durumu ve batarya modundaki davranış ayrıca incelenmelidir."}},{"@type":"Question","name":"UPS'i yüzde 20-25 büyük seçmek her sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Rezerv büyüme ve belirsizlik için yararlıdır; fakat yanlış faz dağılımı, yüksek tepe akımı, motor kalkışı, bypass uyumsuzluğu, harmonik nötr akımı ve yetersiz kısa devre davranışını tek başına çözmez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS kVA kW ve crest factor"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/">Hesaplama Merkezi</a><a href="/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru">UPS bypass</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · kVA · kW · crest factor · 13 dk</span><h1>UPS seçiminde yalnız kVA etiketine bakmak neden yetersizdir?</h1><p class="lead"><strong>UPS; kW, kVA, faz akımı, yük güç faktörü, crest factor ve dinamik yük davranışını aynı anda karşılamalıdır.</strong> Toplam watt uygun görünse bile doğrusal olmayan yüklerin tepe akımı veya tek faz dengesizliği inverteri zorlayabilir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC ve Schneider Electric</span><span>Tam model veri sayfası ve gerçek yük ölçümü esas alınmalıdır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p>IEC 62040-3:2021, UPS performansını ve test yöntemlerini aktif güç, yük karakteristiği, gerilim performansı, verim ve çalışma modlarıyla birlikte tanımlar. kW gerçek enerji aktarımını; kVA gerilim ile RMS akımın oluşturduğu görünür gücü ifade eder. Crest factor ise tepe akımın RMS akıma oranıdır. Bu nedenle seçim, <strong>yük kW ≤ UPS kW</strong> ve <strong>yük kVA ≤ UPS kVA</strong> koşullarına ek olarak en yüklü faz, tepe akımı, çıkış güç faktörü aralığı ve gerçek transfer testiyle yapılmalıdır.</p></section>
<section><h2>kW, kVA ve crest factor görev ayrımı</h2><div class="table-wrap"><table><thead><tr><th>Değer</th><th>Neyi sınırlar?</th><th>Tipik hata</th></tr></thead><tbody><tr><td>kW</td><td>UPS inverterinin aktif güç kapasitesi</td><td>10 kVA etiketi 10 kW sanılır</td></tr><tr><td>kVA</td><td>Gerilim × RMS akım görünür güç kapasitesi</td><td>Yük PF düşükken kVA aşımı görülmez</td></tr><tr><td>Yük güç faktörü</td><td>kW/kVA oranı ve leading/lagging davranışı</td><td>UPS'in desteklediği PF aralığı kontrol edilmez</td></tr><tr><td>Crest factor</td><td>Kısa süreli tepe akım taşıma yeteneği</td><td>RMS akım düşükken tepe akım gözden kaçar</td></tr><tr><td>Faz dengesizliği</td><td>Tek faz modülü ve nötr üzerindeki yük</td><td>Toplam yüzde düşükken bir faz aşırı yüklenir</td></tr></tbody></table></div></section>
<section><h2>Hangi yükler daha dikkatli değerlendirilir?</h2><div class="grid"><div class="card"><h3>Sunucu ve IT güç kaynakları</h3><p>PFC'li modern güç kaynakları yüksek PF gösterebilir; yine de yük adımı, inrush ve crest factor tam modelde doğrulanmalıdır.</p></div><div class="card"><h3>LED sürücü ve elektronik aydınlatma</h3><p>Çok sayıda küçük sürücü toplam RMS akım kadar tepe ve nötr akımı da oluşturabilir.</p></div><div class="card"><h3>Motor, klima ve pompa</h3><p>Kalkış akımı ve jeneratör/UPS transfer davranışı yalnız sürekli kW ile temsil edilemez.</p></div><div class="card"><h3>Lazer yazıcı ve ısıtıcı</h3><p>Yüksek ani veya rezistif güç, küçük UPS'lerde aşırı yük ve batarya süresinde hızlı düşüş yaratabilir.</p></div></div></section>
<section><h2>Doğru seçim ve kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük listesini çıkarın:</strong> cihaz, faz, çalışma W, VA/PF, tepe veya kalkış değeri ve eşzamanlılık.</li><li><strong>Gerçek ölçüm alın:</strong> her faz kW, kVA, RMS akım, tepe akım, PF ve nötr akımı.</li><li><strong>UPS sınırlarını okuyun:</strong> kW, kVA, çıkış PF, desteklenen leading/lagging aralığı, crest factor ve faz dengesizliği.</li><li><strong>En kötü modu seçin:</strong> normal, batarya, bypass ve jeneratör beslemesinde farklı sınırları karşılaştırın.</li><li><strong>Yük adımı yapın:</strong> büyük elektronik grup veya motor devreye girerken dinamik gerilim sapması ve toparlanmayı kaydedin.</li><li><strong>Faz dağılımını doğrulayın:</strong> toplam yük düşükken tek fazın modül veya çıkış akımını aşmadığını kontrol edin.</li><li><strong>Transfer testini yapın:</strong> şebekeden bataryaya ve jeneratöre geçişte cihaz reseti, bypass ve alarm kaydı.</li><li><strong>Gerçek süreyi ölçün:</strong> batarya yaşını, sıcaklığı ve en kötü gerçek yükü içeren kontrollü çalışma testi.</li><li><strong>Büyüme payını belgeleyin:</strong> belirsiz genel yüzde yerine gelecekte eklenecek yükleri adlandırın.</li></ol></section>
<section class="warning"><h2>UPS çıkışına deneme amacıyla kontrolsüz yük eklemeyin</h2><p>Canlı UPS panosunda faz dağıtımı, bypass, nötr ve kısa devre davranışı yalnız yetkin kişilerce değerlendirilmelidir. UPS ekranındaki yüzdeyi düşürmek için kritik yükü rastgele başka faza taşımak, nötr ve koruma koordinasyonunu bozabilir.</p></section>
<section><h2>Teklif ve kabul dosyasında bulunması gerekenler</h2><ul class="checklist"><li>UPS tam model ve IEC 62040-3 sınıflandırması</li><li>Nominal kW ve kVA</li><li>Çıkış güç faktörü ve desteklenen yük PF aralığı</li><li>İzin verilen crest factor</li><li>Faz başına nominal ve maksimum akım</li><li>Faz dengesizliği sınırı</li><li>Doğrusal/doğrusal olmayan yükte THDv</li><li>Dinamik yük adımı ve toparlanma</li><li>Normal, batarya ve bypass aşırı yük süreleri</li><li>İnverter kısa devre akımı ve koruma koordinasyonu</li><li>Jeneratör uyumu, ramp-in ve frekans penceresi</li><li>Gerçek yük, transfer ve runtime test kayıtları</li></ul></section>
<section class="boundary"><h2>Satın almama sınırı</h2><p>Mevcut UPS; hem kW hem kVA sınırında, en yüklü fazda, crest factor ve yük PF aralığında yeterliyse; transfer ve gerçek süre testini de geçiyorsa yalnız daha yüksek kVA etiketi veya yeni nesil model için değiştirmeyin. Sorun faz dağılımı, gereksiz yük, batarya yaşı veya bypass ayarıysa önce bunları düzeltin.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS kVA, kW, güç faktörü, crest factor ve doğrusal olmayan yük seçimini</strong> açıklar. Batarya kapasitesi için <a href="/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki">UPS akü test rehberini</a>; statik/bakım bypass geçişi için <a href="/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru">UPS bypass rehberini</a> kullanın.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/haberler/ups-jenerator-uyumu-harmonik-ve-frekans">UPS–jeneratör uyumu</a><a href="/hesaplama/tv-oyun-konsolu-modem-yedek-guc-uygunluk/">TV ve elektronik yedek güç</a><a href="/hesaplama/kamera-nvr-poe-ups-uygunluk/">Kamera/NVR UPS hesabı</a><a href="/hesaplama/modem-internet-yedekleme/">Modem/ONT mini UPS</a><a href="/hesaplama/jenerator-gucu-secimi/">Jeneratör güç seçimi</a><a href="/haberler/jenerator-yuk-bankasi-testi-bosta-test-yuk-altinda-kabul">Yük bankası testi</a><a href="/isletme-surekliligi">Elektrik sürekliliği paneli</a><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirme</a></div></section>
<section class="sources"><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="external noopener">IEC 62040-3:2021 — UPS performans ve test gerekleri</a></li><li><a href="https://productinfo.se.com/galaxyvl_iec/990-91379_master-galaxy-vl-operation-manual/English/990-91379%20Operation%20Galaxy%20VL_0000492863.xml/%24/ViewtheSystemStatusInformation_GVL_0000493413" rel="external noopener">Schneider Electric — kW, power factor, peak current ve crest factor tanımları</a></li><li><a href="https://productinfo.se.com/easyups3s_pro_iec/viewer?docidentity=SpecificationsFor15KVAUPS-33AE1529&extension=xml&lang=en&manualidentity=TechnicalSpecificationsGalaxyVXLFor-5E78E4EA" rel="external noopener">Schneider Electric — örnek UPS kW/kVA, crest factor ve doğrusal olmayan yük sınırları</a></li><li><a href="https://www.se.com/us/en/work/support/product-support/ups-buying-guide-for-selecting-a-battery-backup-system.jsp" rel="external noopener">Schneider Electric — UPS watt, VA ve güç faktörü seçim rehberi</a></li></ul></section>
<section class="cta"><h2>UPS seçimini katalog etiketinden gerçek yük kabulüne taşıyın</h2><p>Otel, veri odası, CCTV, otomasyon veya kritik işletme yüklerinde faz bazlı ölçüm, UPS–jeneratör uyumu ve gerçek transfer testini tek kapsamda değerlendirin.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirmeyi incele →</a></section>
</article></main><footer><div class="wrap">ALO186 bağımsız bilgi platformudur; üretici seçimi, proje veya saha kabulünün yerine geçmez.</div></footer></body></html>
