<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Mains Input Bad: Faz Sırası ve Phase Loss Teşhisi | ALO186</title>
<meta name="description" content="UPS Mains Input Bad, phase loss veya faz sırası alarmını; şebeke-jeneratör geçişi, sigorta, gerilim, frekans ve rectifier kayıtlarıyla ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-mains-input-bad-faz-sirasi-phase-loss-rectifier-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS Mains Input Bad / Phase Loss alarmı neden oluşur?","description":"UPS Mains Input Bad, phase loss veya faz sırası alarmını; şebeke-jeneratör geçişi, sigorta, gerilim, frekans ve rectifier kayıtlarıyla ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-mains-input-bad-faz-sirasi-phase-loss-rectifier-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Mains Input Bad"},{"@type":"DefinedTerm","name":"Input Phase Loss"},{"@type":"DefinedTerm","name":"Phase Sequence"},{"@type":"DefinedTerm","name":"Phase Reversal"},{"@type":"DefinedTerm","name":"Rectifier Input"},{"@type":"DefinedTerm","name":"Generator Transfer"},{"@type":"DefinedTerm","name":"Input Fast Fault"},{"@type":"DefinedTerm","name":"Voltage Unbalance"},{"@type":"DefinedTerm","name":"Frequency Difference"},{"@type":"DefinedTerm","name":"DC Bus Ripple"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS her iki kaynakta ayrı ayrı çalışırken geçişte neden Mains Input Bad verir?","acceptedAnswer":{"@type":"Answer","text":"Üç fazlı iki kaynağın faz sırası farklı olabilir. UPS ilk açılışta kaynağı kabul etse bile çalışma sırasında diğer kaynağa geçişte önceki faz sırasıyla karşılaştırma yapabilir."}},{"@type":"Question","name":"Mains Input Bad alarmı yalnız faz sırası hatası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Faz kaybı, açık sigorta, gevşek bağlantı, gerilim veya frekans sapması, yüksek bozulma ve hızlı transientler de aynı giriş reddi davranışına yol açabilir."}},{"@type":"Question","name":"UPS aküye geçtiyse yük güvende sayılır mı?","acceptedAnswer":{"@type":"Answer","text":"Geçici olarak beslenebilir; ancak akü süresi, bypass kullanılabilirliği ve rectifierın kaynağı yeniden kabul edip etmediği doğrulanmadan süreklilik kabulü yapılmaz."}},{"@type":"Question","name":"Fazlar yer değiştirilerek hızlıca denenebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Enerji kesilmeden veya tek hat, faz sırası ve bağlı motor yükleri değerlendirilmeden faz değişimi yapılmamalıdır. Yanlış değişiklik diğer ekipmanlarda ters dönüş riski oluşturabilir."}},{"@type":"Question","name":"Bu alarm Bypass Not in Range ile aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Aynı değildir. Mains input/rectifier girişi ile bypass girişi ayrı kaynak veya ayrı tolerans pencerelerine sahip olabilir; iki yol ayrı ölçülmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS Mains Input Bad"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap">
<article>
<header class="hero"><span class="eyebrow">UPS · faz sırası · rectifier · 17 dk</span><h1>UPS Mains Input Bad / Phase Loss alarmı neden oluşur?</h1><p class="lead"><strong>Alarmı silmek için fazları rastgele değiştirmeyin ve giriş korumasını devre dışı bırakmayın.</strong> Şebeke-jeneratör geçişi, faz sırası, açık sigorta, gerilim-frekans penceresi ve rectifier olaylarını aynı kayıt üzerinde karşılaştırın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Schneider Electric ve IEC resmî kaynakları</span><span>Üç fazlı UPS girişi yetkili personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>UPS Mains Input Bad veya Input Phase Loss, rectifier girişindeki kaynağın cihazın kabul koşullarını karşılamadığını gösterir.</strong> Üç fazlı şebeke ile jeneratör ayrı ayrı kabul edilse bile kaynak değişiminde faz sırası farklıysa UPS frekans ve faz farkı görerek aküye geçebilir. Faz kaybı, açık sigorta, gevşek bağlantı, ciddi gerilim/frekans sapması, yüksek bozulma veya hızlı transient de benzer alarm oluşturabilir. Bu nedenle ilk karar “UPS arızalı” değil; iki kaynağın faz sırası, faz bazlı gerilim, frekans, kaynak geçiş anı ve rectifier logunu birlikte doğrulamaktır.</p></section>
<section><h2>Alarm desenini kaynağa bağlayın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Kanıt</th></tr></thead><tbody><tr><td>Her kaynakta ayrı ayrı çalışır, geçişte aküye düşer</td><td>Kaynaklar arasında farklı faz sırası veya faz açısı</td><td>Şebeke ve jeneratör faz sırası, transfer zaman çizelgesi</td></tr><tr><td>Tek faz gerilimi yok veya aralıklı düşer</td><td>Sigorta, kesici kutbu, bağlantı veya kablo</td><td>Faz bazlı RMS ve termal/gerilim düşümü kaydı</td></tr><tr><td>Jeneratörde alarm tekrarlanır</td><td>Frekans hunting, transient veya yüksek THDv</td><td>Frekans, THDv ve event waveform</td></tr><tr><td>Giriş normal görünür, rectifier başlamaz</td><td>Giriş kontaktörü, precharge, sensör veya kontrol mantığı</td><td>Rectifier enable ve DC bus trendi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Yük sürekliliğini güvenceye alın:</strong> akü süresi, bypass durumu ve kritik yük önceliğini doğrulayın.</li><li><strong>Olay zaman çizelgesini alın:</strong> ATS komutu, kaynak değişimi, Mains Input Bad, aküye geçiş ve yeniden kabul zamanlarını çıkarın.</li><li><strong>Topolojiyi doğrulayın:</strong> rectifier ve bypass girişlerinin ortak mı ayrı mı olduğunu, nötr ve kesici düzenini tek hatta işaretleyin.</li><li><strong>Faz sırasını karşılaştırın:</strong> şebeke ve jeneratör kaynaklarını aynı referansla ölçün; yalnız faz isimlerine güvenmeyin.</li><li><strong>Faz bazlı gerilimleri kaydedin:</strong> faz-faz ve faz-nötr RMS, dengesizlik, kısa çökme ve yükselmeleri olay anında ölçün.</li><li><strong>Frekans ve faz farkını inceleyin:</strong> jeneratör RPM/frekans hunting ve transfer anındaki faz açısı değişimini kaydedin.</li><li><strong>Koruma ve bağlantıları kontrol edin:</strong> giriş sigortaları, kesici kutupları, gevşek bağlantı ve kontaktör geri bildirimlerini doğrulayın.</li><li><strong>Güç kalitesini ayırın:</strong> THDv, hızlı transient ve büyük yük anahtarlamalarının alarm zamanıyla çakışıp çakışmadığını inceleyin.</li><li><strong>Rectifier zincirini doğrulayın:</strong> input contactor, precharge, DC bus, sensör ve rectifier enable kayıtlarını karşılaştırın.</li><li><strong>Planlı transfer kabulü yapın:</strong> şebekeden jeneratöre ve geri geçişi yük, akü, bypass ve rectifier modlarıyla belgeleyin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS tam modeli, güç değeri ve firmware sürümü</li><li>Rectifier ve bypass giriş tek hattı</li><li>Şebeke ve jeneratör faz sırası</li><li>Faz-faz ve faz-nötr gerilim trendleri</li><li>Gerilim dengesizliği ve kısa süreli olaylar</li><li>Kaynak frekansı ve jeneratör RPM trendi</li><li>THDv ve olay dalga şekli</li><li>ATS komut ve pozisyon geri bildirimleri</li><li>Giriş sigorta/kesici durumları</li><li>Giriş kontaktörü ve precharge kayıtları</li><li>DC bus gerilimi ve ripple trendi</li><li>Rectifier enable/inhibit nedenleri</li><li>Akü ve bypass çalışma süreleri</li><li>İki yönlü planlı transfer kabul sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis">Bypass Not in Range içeriğinden</a> farklı olarak bypass transfer penceresine değil rectifier giriş kabulüne; <a href="/haberler/jenerator-underfrequency-dusuk-frekans-governor-hunting-yuk-alma">jeneratör underfrequency rehberinden</a> farklı olarak motor-governor kök nedenine değil UPS'in kaynak değişimini nasıl gördüğüne; <a href="/haberler/elektrik-kesilmeden-cihazlar-resetleniyor-gerilim-cukuru-kisa-kesinti">gerilim çukuru rehberinden</a> farklı olarak genel yük resetine değil üç fazlı UPS giriş zincirine odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis">UPS bypass aralığı</a><a href="/haberler/ups-fan-failure-overtemperature-yuksek-sicaklik-derating-teshis">UPS fan ve sıcaklık</a><a href="/haberler/ups-epo-active-emergency-power-off-uzak-acil-kapatma-teshis">UPS EPO Active</a><a href="/haberler/ups-aku-modunda-notr-toprak-gerilimi-floating-neutral-rcd-teshis">UPS floating neutral</a><a href="/haberler/ups-battery-test-failed-replace-battery-runtime-dusuk-teshis">UPS akü testi</a><a href="/haberler/jenerator-underfrequency-dusuk-frekans-governor-hunting-yuk-alma">Jeneratör underfrequency</a><a href="/haberler/jenerator-reverse-power-ansi-32r-negatif-kw-ct-polarite-teshis">Jeneratör Reverse Power</a><a href="/haberler/elektrik-kesilmeden-cihazlar-resetleniyor-gerilim-cukuru-kisa-kesinti">Gerilim çukuru ve kısa kesinti</a><a href="/haberler/elektrik-dusuk-yuksek-gerilim-teknik-kalite-olcumu-edas-basvuru">EDAŞ teknik kalite ölçümü</a><a href="/haberler/notr-asiri-isinma-ucuncu-harmonik-triplen-harmonik-teshis">Nötr ve harmonikler</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.se.com/mk/en/faqs/FAQ000280716/" rel="noopener">Schneider Electric — üç fazlı kaynak geçişinde Mains input bad ve faz sırası</a></li><li><a href="https://www.se.com/be/en/faqs/FAQ000279566/" rel="noopener">Schneider Electric — UPS Input Fast Fault nedenleri ve sistem tepkisi</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021 — UPS performans ve test gereklilikleri</a></li><li><a href="https://webstore.iec.ch/en/publication/33696" rel="noopener">IEC 62040-2:2016 — UPS elektromanyetik uyumluluk gereklilikleri</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS her iki kaynakta ayrı ayrı çalışırken geçişte neden Mains Input Bad verir?</summary><p>Üç fazlı kaynakların faz sırası farklı olabilir. UPS geçiş sırasında önceki kaynakla faz ve frekans ilişkisini karşılaştırabilir.</p></details><details><summary>Mains Input Bad alarmı yalnız faz sırası hatası mıdır?</summary><p>Hayır. Faz kaybı, sigorta, gevşek bağlantı, gerilim-frekans sapması, yüksek bozulma ve transientler de değerlendirilir.</p></details><details><summary>UPS aküye geçtiyse yük güvende sayılır mı?</summary><p>Geçici besleme sağlanabilir; fakat akü süresi, bypass kullanılabilirliği ve rectifier yeniden kabulü doğrulanmalıdır.</p></details><details><summary>Fazlar yer değiştirilerek hızlıca denenebilir mi?</summary><p>Hayır. Faz sırası ve bağlı motor yükleri değerlendirilmeden faz değişikliği yapılması ters dönüş ve yeni arıza riski yaratabilir.</p></details><details><summary>Bu alarm Bypass Not in Range ile aynı mıdır?</summary><p>Hayır. Rectifier girişi ve bypass girişi ayrı kaynaklara veya farklı tolerans pencerelerine sahip olabilir.</p></details></section>
<section class="cta"><h2>Kaynak değişimini kanıta dayalı kabul edin</h2><p>Şebeke-jeneratör faz sırası, ATS olayları, gerilim-frekans-THDv, rectifier enable ve DC bus kayıtlarını birleştirerek UPS giriş süreklilik matrisi hazırlayın.</p><a href="/hizmetler/teknik-devir-kabul-paketi">Transfer ve süreklilik kabul kapsamını inceleyin</a></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgi platformudur; UPS, ATS veya jeneratör üreticisi ve resmî kabul kuruluşu değildir. Üç fazlı girişte faz sırası, sigorta, kontaktör ve rectifier ölçümleri enerjili bölümlere erişim gerektirebilir. İşlemler yalnız yetkili personelce, kilitleme-etiketleme ve üretici prosedürüyle yapılmalı; giriş korumaları veya interlocklar köprülenmemelidir.</p></section>
</article>
</main>
<footer><div class="wrap"><p>ALO186 bağımsız elektrik bilgi ağıdır; EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
