<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Paralel UPS ve N+1: Yük Paylaşımı ve Kabul Rehberi | ALO186</title>
<meta name="description" content="Paralel UPS, N+1 yedeklilik ve kapasite artışını; yük paylaşımı, bypass empedansı, akü mimarisi, arıza izolasyonu ve saha testiyle doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Paralel UPS ve N+1: yük paylaşımı, yedeklilik ve saha kabulü","description":"İki veya daha fazla UPS'in üretici destekli paralel mimarisinde kapasite, N+1, bypass, akü ve arıza izolasyonunu ayıran rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Paralel UPS"},{"@type":"DefinedTerm","name":"N+1 yedeklilik"},{"@type":"DefinedTerm","name":"Kapasite paralelleme"},{"@type":"DefinedTerm","name":"Yük paylaşımı"},{"@type":"DefinedTerm","name":"Paralel bypass"},{"@type":"DefinedTerm","name":"Sistem izolasyon şalteri"},{"@type":"DefinedTerm","name":"Ortak akü"},{"@type":"DefinedTerm","name":"Tek hata noktası"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İki normal UPS'in çıkışı paralel bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yalnız üretici tarafından aynı paralel sistem için tasarlanmış, haberleşme/senkronizasyon, koruma ve anahtarlama donanımı bulunan uyumlu UPS modelleri paralel çalıştırılmalıdır. Bağımsız UPS çıkışlarını birleştirmek cihaz hasarı ve tehlike doğurabilir."}},{"@type":"Question","name":"N+1 UPS ne demektir?","acceptedAnswer":{"@type":"Answer","text":"N, gerçek kritik yükü taşıması gereken modül sayısıdır; +1 ise bir modül kaybedildiğinde kalan N modülün yükü tüm çalışma koşullarında taşıyabilmesi için ayrılan yedektir. Etiket toplamı tek başına N+1 kanıtı değildir."}},{"@type":"Question","name":"Paralel UPS'te yük neden eşit dağılmaz?","acceptedAnswer":{"@type":"Answer","text":"Model/firmware uyumsuzluğu, kalibrasyon, paralel haberleşme, çıkış kablosu ve bypass yolundaki empedans farkı, faz sırası veya akım sensörü hatası yük paylaşımını bozabilir. İnverter ve bypass modları ayrı test edilmelidir."}},{"@type":"Question","name":"Ortak akü kullanmak yedekliliği azaltır mı?","acceptedAnswer":{"@type":"Answer","text":"Azaltabilir. Ortak akü, ortak sigorta, DC bara veya ortak şarj yolu tek hata noktası oluşturabilir. Üreticinin desteklediği mimari, ayırma cihazları, bakım senaryosu ve arıza etkisi yazılı olarak değerlendirilmelidir."}},{"@type":"Question","name":"Bir UPS'i kapatmak N+1 testinin tamamı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Modül izolasyonu, kalan modüllerin yük/overload durumu, bypassa geçiş, akü modu, haberleşme kaybı, bakım bypassı ve arızalı modülün tekrar eklenmesi kontrollü kabul planında ayrı ayrı doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Paralel UPS ve N+1 kabulü"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · paralel · N+1 · yük paylaşımı · bypass · 15 dk</span><h1>Paralel UPS sistemi gerçekten N+1 mi?</h1><p class="lead"><strong>Toplam kVA yerine tek modül kaybından sonraki gerçek kapasiteyi ve ortak hata noktalarını test edin.</strong> Paralel çalışma, yalnız iki UPS'in çıkışını birleştirmek değildir; üretici destekli kontrol, eş empedanslı güç yolları, uygun şalterler, akü mimarisi ve arıza izolasyonu gerekir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, Schneider Electric ve Eaton</span><span>Paralel bara ve bypass işlemleri yetkin servis/mühendislik gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>N+1, sistemde fazladan bir UPS bulunması değil; herhangi bir modül devreden çıktığında kalan modüllerin kritik yükü kabul edilen sınırlar içinde taşımasıdır.</strong> IEC 62040-3:2021 tam UPS sistemi ve etkileşimli anahtarlar için performans/test çerçevesi sağlar. Schneider Electric, paralel bypass yük paylaşımının kablo, şalt, statik bypass ve bara yolunun toplam empedansından etkilendiğini; eşit olmayan yolların bir modülü aşırı yükleyebileceğini açıklar. Bağımsız UPS çıkışları üretici tarafından paralel çalışma için tasarlanmamışsa birleştirilmemelidir.</p></section>
<section><h2>Kapasite paralelleme ile yedekliliği ayırın</h2><div class="table-wrap"><table><thead><tr><th>Mimari</th><th>Örnek</th><th>Tek modül kaybında durum</th></tr></thead><tbody><tr><td>Kapasite paralelleme</td><td>2 × 100 kW UPS, 170 kW yük</td><td>Kalan 100 kW modül yükü taşıyamaz; N+1 değildir.</td></tr><tr><td>N+1 yedeklilik</td><td>3 × 100 kW UPS, en fazla 200 kW kabul yükü</td><td>Bir modül ayrıldığında iki modül yükü taşıyabilir; diğer sınırlar da test edilmelidir.</td></tr><tr><td>Dağıtılmış yedeklilik</td><td>A/B besleme ve ayrı UPS yolları</td><td>Yükün çift beslemeli olması ve transfer elemanları ayrıca doğrulanır.</td></tr><tr><td>Ortak bypasslı paralel</td><td>Birden çok UPS, ortak bypass ve sistem şalteri</td><td>Ortak bypass, kumanda veya şalter tek hata noktası olabilir.</td></tr><tr><td>Ortak akülü paralel</td><td>Birden çok UPS, ortak DC kaynak</td><td>DC arızası tüm sistemi etkileyebilir; üretici onayı ve seçicilik gerekir.</td></tr></tbody></table></div></section>
<section><h2>10 adımlık paralel UPS kabul zinciri</h2><ol class="steps"><li><strong>Kritik yükü ölçün:</strong> faz bazlı kW, kVA, PF, crest factor, harmonik, motor kalkışı ve büyüme payı belirlenir.</li><li><strong>N değerini hesaplayın:</strong> bir modül çıkarıldığında kalan modüllerin sürekli güç, kısa süreli overload ve sıcaklık/irtifa deratingi kontrol edilir.</li><li><strong>Uyumluluğu doğrulayın:</strong> UPS model, güç, firmware, paralel kart, protokol ve üretici izin verilen modül sayısı aynı dosyada yer alır.</li><li><strong>Tek hattı inceleyin:</strong> UIB, BIB/SSIB, UOB, sistem izolasyon şalteri, bakım bypassı ve akü kesicileri net etiketlenir.</li><li><strong>Empedansları eşitleyin:</strong> giriş, çıkış ve özellikle bypass kablo uzunluğu/kesiti ile bara reaktansı üretici şartına göre karşılaştırılır.</li><li><strong>İnverter yük paylaşımını test edin:</strong> yüzde 25, 50, 75 ve kabul edilen yüksek yükte modül akım/kW sapmaları kaydedilir.</li><li><strong>Bypass yük paylaşımını test edin:</strong> statik bypass modunda akımlar, termal değerler ve tek kol aşırı yük riski ayrıca ölçülür.</li><li><strong>Tek modül arızasını simüle edin:</strong> planlı izolasyonla kalan modüllerin transient, alarm, yük ve akü davranışı gözlenir.</li><li><strong>Ortak hata noktalarını deneyin:</strong> paralel haberleşme, ortak akü, bypass kaynağı, kontrol beslemesi ve şalter bobini kaybı senaryoları incelenir.</li><li><strong>Bakım ve geri ekleme kabulünü tamamlayın:</strong> modül çıkarma, bakım bypassı, geri senkronizasyon ve olay logları imzalanır.</li></ol></section>
<section><h2>Teklif ve SAT dosyasında bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS model, güç, topoloji ve firmware sürümleri</li><li>Üreticinin paralel çalışma ve azami modül onayı</li><li>N, N+1 veya kapasite mimarisi hesabı</li><li>Tek modül kaybı sonrası kW/kVA/overload kapasitesi</li><li>Giriş, bypass ve çıkış tek hat şeması</li><li>Şalter, kilitleme ve izolasyon görev matrisi</li><li>Giriş/çıkış/bypass kablo uzunluğu ve empedans eşitliği</li><li>İnverter modunda faz/modül yük paylaşımı</li><li>Bypass modunda faz/modül yük paylaşımı</li><li>Ortak veya ayrı akü string mimarisi</li><li>Paralel haberleşme ve kayıp davranışı</li><li>Jeneratör modunda senkron, yük adımı ve bypass kabulü</li><li>Tek modül izolasyonu ve yeniden ekleme testi</li><li>Termografi, olay logu ve as-built ayar yedeği</li></ul></section>
<section class="warning"><h2>Bağımsız UPS çıkışlarını sahada birleştirmeyin</h2><p>Faz sırası ve gerilim aynı görünse bile bağımsız inverterler birbirine karşı akım sürebilir; statik anahtar, inverter ve koruma elemanları hasar görebilir. Schneider Electric, paralelleme için özel devrenin UPS içinde bulunması gerektiğini belirtir. Canlı bara, akü ve bypass anahtarlaması kullanıcı işlemi değildir.</p></section>
<section class="boundary"><h2>Sırf “yedek olsun” diye ikinci UPS almama sınırı</h2><p>Mevcut sistemin kritik yükü, bakım yöntemi ve tek hata noktaları ölçülmeden aynı kVA'da ikinci UPS satın almayın. Uyumlu paralel kiti, eş kablo yolları, sistem şalteri ve kabul hizmeti yoksa yeni cihaz yedeklilik sağlamayabilir; hatta ortak bypass veya akü yeni bir tek hata noktası oluşturabilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>paralel UPS mimarisi, N+1 yedeklilik, yük paylaşımı ve tek modül arızası kabulünü</strong> çözer. <a href="/haberler/ups-kva-kw-guc-faktoru-crest-factor-nonlinear-yuk-secimi">kVA–kW rehberi</a> tek sistem kapasitesini; <a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">ECO modu rehberi</a> çalışma yolu ve verimi; <a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">bypass senkron rehberi</a> kaynak kabul penceresini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/haberler/ups-kva-kw-guc-faktoru-crest-factor-nonlinear-yuk-secimi">UPS kVA, kW ve crest factor</a><a href="/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul">UPS ECO ve çift çevrim</a><a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">UPS bypass senkronu</a><a href="/haberler/ups-jenerator-uyumu-frekans-gerilim-penceresi">UPS–jeneratör uyumu</a><a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">UPS akü kapasite testi</a><a href="/haberler/jenerator-kisa-devre-akimi-sigorta-koruma-koordinasyonu">Jeneratör koruma koordinasyonu</a><a href="/hesaplama/kucuk-isletme-kritik-yuk-oncelik-ve-kesinti-suresi/">Kritik yük planlayıcı</a><a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği hizmeti</a></div></section>
<section><h2>Kaynaklar ve dönüşüm çağrısı</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="external noopener">IEC 62040-3:2021 UPS performans ve test şartları</a></li><li><a href="https://productinfo.se.com/easyups3m/viewer?docidentity=OverviewOfParallelSystem-8711A708&amp;extension=xml&amp;lang=en&amp;manualidentity=OperationEasyUPS3M60100KVAInsertPro-DAC37510" rel="external noopener">Schneider Electric paralel sistem ve bypass empedansı</a></li><li><a href="https://www.se.com/us/en/faqs/FA157484/" rel="external noopener">Schneider Electric bağımsız UPS çıkışlarının paralellenmesi uyarısı</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/ups-paralleling-with-eaton-hot-sync-technology.html" rel="external noopener">Eaton N+x paralel UPS ve yük paylaşımı</a></li></ul><p><a class="button" href="/hizmetler/elektrik-surekliligi/">N+1 kabul matrisi hazırlayın</a> <a class="button secondary" href="/elektrik-durum-merkezi/">Kritik yükü sınıflandırın</a></p></section>
</article></main><footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; üretici veya yetkili servis değildir.</p></div></footer></body></html>