<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Şebeke Varken Neden Bataryaya Geçiyor? | ALO186</title>
  <meta name="description" content="UPS elektrik varken neden bataryaya geçiyor? Input sensitivity, Boost/Trim, düşük-yüksek gerilim, frekans, THD, jeneratör ve firmware nedenlerini güvenli sırayla ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-sebeke-varken-bataryaya-geciyor">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS şebeke varken neden bataryaya geçiyor?","description":"UPS'in elektrik varken sık sık bataryaya geçmesini giriş gerilimi, frekans, THD, input sensitivity, Boost/Trim, jeneratör ve firmware üzerinden açıklayan rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-sebeke-varken-bataryaya-geciyor","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Input sensitivity"},{"@type":"DefinedTerm","name":"Automatic Voltage Regulation"},{"@type":"DefinedTerm","name":"Boost and Trim"},{"@type":"DefinedTerm","name":"Total Harmonic Distortion"},{"@type":"DefinedTerm","name":"UPS transfer to battery"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS elektrik varken neden bataryaya geçer?","acceptedAnswer":{"@type":"Answer","text":"UPS giriş gerilimi, frekans, dalga şekli veya gerilim değişim hızını kabul aralığı dışında algıladığında çıkışı korumak için bataryaya geçebilir. Hassasiyet ayarı, yüksek akım çeken yakındaki yükler, jeneratör, zayıf bağlantı ve modele özgü firmware sorunları da neden olabilir."}},{"@type":"Question","name":"UPS'in sık bataryaya geçmesi normal midir?","acceptedAnswer":{"@type":"Answer","text":"Tekil şebeke olaylarında normal olabilir; fakat gün içinde sık tekrarlanması batarya ömrünü azaltabilir ve giriş gücü, hassasiyet, yük veya firmware incelemesi gerektirir. Event log ve gerçekleştiği saatler kaydedilmelidir."}},{"@type":"Question","name":"UPS input sensitivity düşürülmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üretici kılavuzunda izin veriliyorsa ve bağlı cihazların daha geniş giriş koşullarını tolere ettiği doğrulanıyorsa düşünülebilir. Hassasiyeti düşürmek transfer süresini uzatabilir ve koruma davranışını değiştirir; rastgele yapılmamalıdır."}},{"@type":"Question","name":"UPS tıklama sesi neden gelir?","acceptedAnswer":{"@type":"Answer","text":"Line-interactive UPS'te röle, Boost veya Trim AVR kademeleri devreye girerken ya da cihaz bataryaya geçerken tıklayabilir. Sık tıklama giriş gerilimi dalgalanması, yakındaki yüksek akımlı yük veya hassasiyet ayarıyla ilişkili olabilir."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/gerilim-koruma-cozum-secici/">Gerilim çözüm seçici</a><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · input sensitivity · Boost · Trim · THD · firmware · 13 dk</span><h1>UPS şebeke varken neden bataryaya geçiyor?</h1><p class="lead">Prizde elektrik bulunması, UPS'in giriş gücünü kabul ettiği anlamına gelmez. UPS; düşük veya yüksek gerilim, frekans sapması, dalga şekli bozulması, hızlı gerilim değişimi, hassas <strong>input sensitivity</strong> ayarı, jeneratör uyumsuzluğu veya modele özgü <strong>firmware</strong> davranışı nedeniyle bataryaya geçebilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric / APC resmî teknik destek dokümanları</span><span>Bağımsız bilgi; UPS üreticisi, yetkili servis veya satıcı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce UPS ekranındaki “On Battery” nedenini, event logu, giriş gerilimini/frekansını ve olay saatini kaydedin. Line-interactive UPS, girişteki bozulmayı kabul edemediğinde bataryaya geçebilir; <strong>Boost</strong> ve <strong>Trim</strong> ise gerilimi bataryaya geçmeden düzeltmeye çalışan AVR kademeleridir. Gün içinde sık transfer varsa hassasiyeti rastgele düşürmeyin: şebeke kalitesi, yakındaki motor/klima yükleri, jeneratör, bağlantı ve modelin güncel firmware'i birlikte incelenmelidir.</div>
<div class="layout"><div class="article">
<section><h2>1. Hangi belirti ne anlatır?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası açıklama</th><th>Kaydedilecek kanıt</th></tr></thead><tbody><tr><td>UPS kısa süre bataryaya geçip geri dönüyor</td><td>Anlık gerilim/frekans veya dalga şekli olayı</td><td>Event kodu, saat, giriş değeri</td></tr><tr><td>Sık tıklıyor fakat batarya ikonu görünmüyor</td><td>AVR <strong>Boost</strong> veya <strong>Trim</strong> rölesi</td><td>Tıklama anındaki giriş gerilimi ve bağlı yük</td></tr><tr><td>Klima, pompa veya yazıcı çalışınca bataryaya geçiyor</td><td>Yakındaki yüksek akımlı yükün gerilim çökmesi veya bozulma oluşturması</td><td>Hangi cihazın devreye girdiği ve aynı devre bilgisi</td></tr><tr><td>Jeneratörde sürekli bataryaya geçiyor</td><td>Frekans, gerilim, THD veya değişim hızı UPS toleransına uymuyor</td><td>Jeneratör Hz, V, yük yüzdesi ve UPS event logu</td></tr><tr><td>Belirli Smart-UPS modelinde güncelleme sonrası başladı</td><td>Modele özgü firmware davranışı</td><td>Tam model, UPS ID ve firmware sürümü</td></tr><tr><td>Şebeke normalken yalnız UPS etkileniyor</td><td>UPS giriş kablosu, priz, hassasiyet veya iç algılama sorunu</td><td>Başka devrede davranış ve servis logu</td></tr></tbody></table></div></section>
<section><h2>2. UPS hangi giriş bozulmalarına tepki verir?</h2><p>Schneider Electric, bazı Smart-UPS modellerindeki hassasiyet devresinin yalnız RMS gerilimini değil; <strong>THD</strong>, gerilimin zamana göre değişim hızını ve frekansın tolerans dışına çıkmasını da izleyebildiğini açıklıyor. Bu nedenle basit bir multimetrede “230 V var” görülmesi, dalga şeklinin UPS tarafından kabul edildiğini kanıtlamaz.</p><ul><li><strong>Düşük/yüksek RMS gerilimi:</strong> Transfer eşikleri dışında cihaz bataryaya geçebilir.</li><li><strong>Frekans sapması:</strong> Özellikle jeneratör ve kararsız şebekede önemlidir.</li><li><strong>THD ve dalga şekli bozulması:</strong> Ucuz jeneratör, sürücü, kaynak makinesi veya ağır doğrusal olmayan yüklerle artabilir.</li><li><strong>Hızlı değişim:</strong> Büyük motorun devreye girmesiyle oluşan kısa gerilim çökmesi UPS'i tetikleyebilir.</li><li><strong>Bağlantı empedansı:</strong> Gevşek priz, uzun/zayıf uzatma kablosu veya aynı devrede ağır yük gerilim düşümünü artırabilir.</li></ul><div class="warning"><strong>Önemli:</strong> UPS'i jeneratör, regülatör veya uzatma kablosuyla kullanırken yalnız ortalama voltaja bakmayın. Frekans, dalga şekli, yük adımı ve bağlantı kalitesi de sonucu değiştirir.</div></section>
<section><h2>3. Boost ve Trim ne işe yarar?</h2><p>Line-interactive UPS'lerde AVR, giriş gerilimini bataryaya geçmeden düzeltmeye çalışır:</p><ul><li><strong>Boost:</strong> Düşük giriş gerilimini yükseltir.</li><li><strong>Trim:</strong> Yüksek giriş gerilimini düşürür.</li></ul><p>Bu kademeler devreye girerken röle tıklaması duyulabilir. Tıklama ara sıra ve olayla uyumluysa normal çalışma olabilir. Çok sık tıklama, giriş gücünün sınır çevresinde gidip geldiğini veya yakındaki yüklerin gerilim olayları oluşturduğunu düşündürür.</p><p>Online çift dönüşüm UPS'te çıkış inverter tarafından sürekli üretildiğinden şebeke kesilmesinde klasik transfer süresi yoktur; ancak giriş, bypass ve akü davranışı yine model ve çalışma moduna göre değerlendirilmelidir.</p></section>
<section><h2>4. Input sensitivity ayarı ne zaman değiştirilir?</h2><p><strong>Input sensitivity</strong>, UPS'in giriş bozulmasına ne kadar erken tepki vereceğini etkiler. Bazı Back-UPS ve Smart-UPS modellerinde üretici bu ayarın ekran, düğme veya yazılım üzerinden değiştirilebildiğini belirtir.</p><ol class="steps"><li>Önce tam model ve event log ile sık transferin gerçek nedenini doğrulayın.</li><li>Bağlı cihaz üreticisinin giriş toleransını kontrol edin.</li><li>Yalnız UPS üreticisinin kılavuzunda izin verilen seviyeleri kullanın.</li><li>Ayar değişiminden önce ve sonra transfer sayısını, giriş değerlerini ve batarya kullanımını kaydedin.</li><li>Kritik, tıbbi, sunucu veya süreç yükünde değişikliği yetkili uzman onayı olmadan yapmayın.</li></ol><div class="danger"><strong>Rastgele düşürmeyin:</strong> Düşük hassasiyet bazı modellerde transfer süresini uzatabilir ve UPS'in daha bozuk girişte online kalmasına izin verebilir. Bu, her bağlı cihaz için uygun değildir.</div></section>
<section><h2>5. Firmware neden kontrol edilmeli?</h2><p>Firmware sorunu tüm UPS modelleri için genel bir teşhis değildir. Ancak Schneider Electric, belirli Smart-UPS Ultra 2,2 ve 3 kVA modellerinde eski firmware sürümlerinin iç algılama eşiklerini daha hassas hâle getirerek gereksiz transferleri artırabildiğini; 05.1 sürümünde algoritmanın değiştirildiğini 2026 tarihli teknik notunda açıklıyor.</p><p>Bu nedenle:</p><ul><li>Tam model, UPS ID ve mevcut firmware'i kaydedin.</li><li>Yalnız o modele ait resmî sürüm notunu kontrol edin.</li><li>Güncelleme sırasında çıkış kaybı ve yük riski varsa bakım planı oluşturun.</li><li>Başka modele ait firmware veya prosedürü uygulamayın.</li></ul><p>Firmware güncellemesi, kötü şebeke, gevşek bağlantı veya jeneratör kararsızlığını çözmez; yalnız model bazlı bilinen davranış varsa anlamlıdır.</p></section>
<section><h2>6. Güvenli kontrol sırası</h2><ol class="steps"><li>UPS modelini, seri ailesini, firmware'i ve tam event kodunu kaydedin.</li><li>Olayın gerçekleştiği saatleri ve hangi yüklerin devreye girdiğini not edin.</li><li>UPS'i doğrudan sağlam ve uygun duvar prizinde; uzatma/çoklayıcı olmadan değerlendirin.</li><li>Yük yüzdesini azaltın; overload veya kısa devre alarmını ayırın.</li><li>Giriş gerilimi/frekansı UPS ekranında veya yetkili ölçümle kaydedin.</li><li>Jeneratör kullanılıyorsa Hz, V, yük adımı ve THD ölçümünü birlikte inceleyin.</li><li>Üretici kılavuzundaki input sensitivity ve transfer eşiği ayarlarını doğrulayın.</li><li>Model için yayımlanmış güncel firmware ve servis bülteni olup olmadığını kontrol edin.</li><li>Sorun yalnız binada/dairedeyse elektrikçiye; bölgede tekrarlanıyorsa dağıtım şirketine ölçüm talebi iletin.</li></ol><p><a class="button" href="/hesaplama/gerilim-koruma-cozum-secici/">Gerilim, darbe ve kesinti belirtisini doğru çözüm sınıfına ayırın</a></p></section>
<section><h2>7. Yeni UPS almak gerekir mi?</h2><p>Sorun yalnız yanlış hassasiyet ayarı, eski modele özgü firmware, gevşek priz veya aynı devredeki ağır yükten kaynaklanıyorsa yeni UPS gerekmeyebilir. Online çift dönüşüm topolojisi, çok hassas veya jeneratörle çalışan bazı yüklerde daha uygun olabilir; ancak önce gerçek güç, VA/Watt, runtime, bypass ve jeneratör uyumu hesaplanmalıdır.</p><p><a class="button secondary" href="/hesaplama/ups-suresi/">Mevcut yük için UPS kapasitesi ve süre hesabını yapın</a></p><div class="warning"><strong>Affiliate sınırı:</strong> Event nedeni, güç ihtiyacı ve mevcut UPS'in teknik durumu doğrulanmadan yeni UPS veya batarya yönlendirmesi açılmamalıdır.</div></section>
<section><h2>8. Kaynaklar ve doğrulama</h2><ul><li><a href="https://www.se.com/be/en/faqs/FA156514/" rel="external noopener">Schneider Electric — Smart-UPS sensitivity settings</a>: THD, dv/dt, frekans ve transfer süresi ilişkisi.</li><li><a href="https://www.se.com/us/en/faqs/FA158813/" rel="external noopener">Schneider Electric — Back-UPS clicking, Boost ve Trim</a>: sık tıklama ve giriş gücü değerlendirmesi.</li><li><a href="https://www.se.com/us/en/faqs/FAQ000280718/" rel="external noopener">Schneider Electric — Smart-UPS Ultra frequent battery transfers</a>: belirli modellerde firmware 05.1 düzeltmesi.</li><li><a href="https://www.se.com/uk/en/faqs/FAQ000268416/" rel="external noopener">Schneider Electric — Smart-UPS transfer time</a>: line-interactive hassasiyet ve online çift dönüşüm farkı.</li></ul><p>UPS ayarları ve firmware modeli göre değişir. İşlemden önce ürünün tam modeline ait güncel resmî kılavuzu ve sürüm notunu doğrulayın.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Kaydedilecek bilgiler</h2><ul><li>UPS tam modeli ve firmware</li><li>Event/alarm kodu</li><li>Olay tarih-saatleri</li><li>Giriş V ve Hz</li><li>Yük yüzdesi</li><li>Jeneratör veya şebeke kaynağı</li><li>Hangi cihaz devreye girdi?</li></ul></div><div class="side-card"><h2>İlgili rehberler</h2><p><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojileri</a></p><p><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör–UPS uyumu</a></p><p><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu</a></p></div><div class="side-card"><h2>Uzmanlık sınırı</h2><p>UPS kapağı, sabit bağlantı, yüksek DC batarya dizisi, bypass panosu ve firmware bakım penceresi yetkili servis veya uzman tarafından yönetilmelidir.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgi platformudur; UPS üreticisi, yetkili servis, satıcı, EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
