<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Static Bypass Not Available Alarmı Teşhisi | ALO186</title>
<meta name="description" content="UPS static bypass not available alarmını gerilim, frekans, faz sırası, nötr, THD, senkron penceresi ve jeneratör kaynağıyla güvenle teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS static bypass not available alarmı nasıl teşhis edilir?","description":"UPS bypass gerilim ve frekans penceresi, senkronizasyon, faz sırası, nötr ve harmonik kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-static-bypass-not-available-senkron-frekans-gerilim","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Bypass not in range"},{"@type":"DefinedTerm","name":"Senkronizasyon penceresi"},{"@type":"DefinedTerm","name":"Frequency slew rate"},{"@type":"DefinedTerm","name":"Phase sequence"},{"@type":"DefinedTerm","name":"Missing neutral"},{"@type":"DefinedTerm","name":"Bypass THD"},{"@type":"DefinedTerm","name":"Free running"},{"@type":"DefinedTerm","name":"Static switch"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Static bypass not available alarmında yük hemen kesilir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. UPS inverter üzerinden yükü beslemeye devam edebilir; ancak inverter arızasında veya aşırı yükte kullanılacak alternatif statik yol hazır olmayabilir. Risk seviyesi işletme modu ve diğer alarmlarla değerlendirilmelidir."}},{"@type":"Question","name":"Bypass gerilimi normal görünürken alarm neden oluşur?","acceptedAnswer":{"@type":"Answer","text":"Kısa süreli frekans sapması, dalga şekli bozulması, faz dengesizliği, eksik nötr, yanlış faz sırası veya milisaniyelik olaylar ekranda anlık görünmeyebilir. Zaman damgalı kayıt gerekir."}},{"@type":"Question","name":"Jeneratör çalışırken bypass alarmı neden artar?","acceptedAnswer":{"@type":"Answer","text":"Jeneratör frekans ve gerilim salınımı, harmonik bozulum, UPS şarj rampası veya yük adımları bypass kabul penceresini aşabilir. UPS ve jeneratör kayıtları aynı zaman çizelgesinde karşılaştırılmalıdır."}},{"@type":"Question","name":"Bypass toleransını genişletmek güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak güvenli değildir. Tolerans genişletilirse yük, trafo ve diğer ekipman daha kötü gerilim veya frekansa maruz kalabilir. Model ve yük uygunluğu doğrulanmadan parametre değiştirilmemelidir."}},{"@type":"Question","name":"Static bypass ile maintenance bypass aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Static bypass elektronik anahtarlama yoludur; maintenance bypass bakım sırasında yükü UPS güç katından ayıran mekanik yoldur ve çoğu sistemde yükü koşullandırılmamış kaynağa bağlar."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS static bypass alarmı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS ve jeneratör</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · static bypass · senkronizasyon · frekans · 15 dk</span><h1>UPS static bypass not available alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>Bu alarm UPS'in mutlaka yükü kaybettiği anlamına gelmez; inverter çalışırken yük beslenmeye devam edebilir.</strong> Asıl risk, inverter arızası veya aşırı yük anında statik bypass yolunun hazır olmamasıdır. Gerilim, frekans, faz sırası, nötr, THD ve senkronizasyon birlikte incelenmelidir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC 62040-3 ve Schneider Electric resmî UPS dokümanları</span><span>UPS bypass ve şalter işlemleri yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İlk ayrım, bypass kaynağının tolerans dışında olması ile statik anahtarın gerçekten arızalı olmasıdır.</strong> Schneider Electric; gerilim veya frekans sapması, bozuk dalga şekli, eksik nötr, faz dengesizliği, yanlış faz sırası ve THD gibi koşulların bypass not in range alarmı oluşturabileceğini belirtir. IEC 62040-3, UPS ve UPS anahtarlarının yük sürekliliğini koruyan performans ve test gerekliliklerini kapsar. Kabul pencereleri model özeldir; başka UPS'in eşikleri kopyalanmamalıdır.</p></section>
<section><h2>Alarmı olası nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Alarm/belirti</th><th>Öncelikli kontrol</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Bypass input frequency out of range</td><td>Frekans trendi, slew rate ve jeneratör governor</td><td>Pencereyi sınırsız genişletmek</td></tr><tr><td>Bypass voltage out of range</td><td>Faz gerilimleri, nötr ve kısa süreli olaylar</td><td>Yalnız multimetre anlık değerine bakmak</td></tr><tr><td>Synchronization unavailable</td><td>Bypass-inverter faz farkı ve frekans kararlılığı</td><td>UPS'i zorla bypassa almak</td></tr><tr><td>Bypass phase sequence incorrect</td><td>Faz sırası ve kablolama</td><td>Alarmı yazılımdan bastırmak</td></tr><tr><td>Static bypass switch inoperable</td><td>Statik anahtar, giriş şalteri ve servis tanısı</td><td>Maintenance bypassı eşdeğer saymak</td></tr></tbody></table></div></section>
<section><h2>10 adımlık UPS bypass kabul zinciri</h2><ol class="steps"><li><strong>UPS topolojisini kaydedin:</strong> Tek/çift giriş, ortak bypass, paralel sistem, bakım bypassı ve jeneratör yolunu tek hatta gösterin.</li><li><strong>Tam model ve firmware'i doğrulayın:</strong> Alarm açıklaması ile tolerans değerlerini ilgili kılavuzdan alın.</li><li><strong>Olay zaman çizelgesini çıkarın:</strong> Alarmın şebeke dönüşü, jeneratör transferi, yük adımı veya şarj başlangıcıyla ilişkisini belirleyin.</li><li><strong>Bypass girişini ölçün:</strong> Faz-faz, faz-nötr gerilim, frekans, faz sırası ve nötr sürekliliğini kaydedin.</li><li><strong>Güç kalitesini izleyin:</strong> THD, kısa süreli gerilim/frekans sapmaları ve dalga şekli bozulmalarını zaman damgalı ölçün.</li><li><strong>Senkronizasyonu karşılaştırın:</strong> İnverter çıkışı ile bypass kaynağının faz ve frekans farkını UPS logundan doğrulayın.</li><li><strong>Şalter durumlarını kontrol edin:</strong> SSIB, UIB, MBB ve statik anahtar alarmlarını gerçek konumlarla eşleyin.</li><li><strong>Jeneratör etkileşimini test edin:</strong> Governor, AVR, UPS giriş akım limiti ve akü şarj rampasını birlikte izleyin.</li><li><strong>Parametre değişikliğini risk değerlendirin:</strong> Bypass penceresinin yük ve üretici sınırlarıyla uyumunu yazılı olarak doğrulayın.</li><li><strong>Kontrollü transfer kabulü yapın:</strong> Normal, jeneratör ve izin verilen bypass senaryolarında yük sürekliliğini kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS tam model ve firmware</li><li>Tek/çift giriş ve bypass tek hattı</li><li>Alarm kodu ve zaman damgası</li><li>Bypass faz-faz gerilimleri</li><li>Bypass faz-nötr gerilimleri</li><li>Frekans ve slew-rate trendi</li><li>Faz sırası sonucu</li><li>Nötr sürekliliği ve bağlantısı</li><li>THDv ve kısa süreli olay kaydı</li><li>İnverter-bypass faz farkı</li><li>Bypass gerilim/frekans eşikleri</li><li>SSIB-MBB-statik anahtar durumları</li><li>Jeneratör yük ve şarj koşulu</li><li>Kontrollü transfer kabul sonucu</li></ul></section>
<section class="warning"><h2>UPS'i alarm varken zorla static veya maintenance bypassa almayın</h2><p>Yanlış faz sırası, eksik nötr, tolerans dışı gerilim veya senkron olmayan kaynak yükte kesinti ve ekipman hasarı oluşturabilir. Maintenance bypass çoğu sistemde yükü koşullandırılmamış kaynağa bağlar ve batarya yedeğini kaldırır. Üretici prosedürü, tek hat ve anahtarlama sırası doğrulanmalıdır.</p></section>
<section class="boundary"><h2>Zaman damgalı gerilim, frekans, nötr ve THD kaydı olmadan UPS kartı, statik anahtar veya jeneratör regülatörü satın almayın</h2><p>Bypass alarmı çok kısa bir şebeke olayı, yanlış eşik, faz sırası veya jeneratör kararsızlığından kaynaklanabilir. Parça değişimi ancak kaynak koşulları ve UPS iç tanısı birbirinden ayrıldıktan sonra değerlendirilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS'in statik bypass kaynağını kabul etmemesi ve senkronizasyon zincirini</strong> ele alır. <a href="/haberler/ups-jenerator-aku-sarj-akimi-giris-akim-limiti">UPS-jeneratör şarj rehberi</a> giriş yükünü; <a href="/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-cihazi-guvenligi">akü odası rehberi</a> gaz ve havalandırmayı; <a href="/haberler/ats-kontak-yapismasi-konum-uyusmazligi-mekanik-kilit-testi">ATS rehberi</a> kaynak transfer mekanizmasını açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/harmonik-thdi-tdd-pcc-ieee-519-farki">THDi ve TDD farkı</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter ayarları</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş değerlendirmesi</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section class="cta"><h2>UPS bypass olayını kaynak ve yük kayıtlarıyla tekleştirin</h2><p>UPS logu, bypass gerilim-frekans trendi, nötr, THD, jeneratör ve şalter durumlarını birlikte değerlendirmek için kurumsal elektrik sürekliliği ön değerlendirmesine geçin.</p><p><a class="button" href="/hizmetler/elektrik-surekliligi/">Teknik ön değerlendirmeyi aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021 — UPS Performance and Test Requirements</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000275794/" rel="noopener">Schneider Electric — Bypass Not in Range Alarms</a></li><li><a href="https://www.se.com/us/en/faqs/FA173909/" rel="noopener">Schneider Electric — Bypass Input Frequency/Voltage Out of Range</a></li><li><a href="https://productinfo.se.com/galaxyvx_ul/5b69ada2313cae0001704e8d/990-5452F%20Galaxy%20VX%20Operation/English/990-5452%20Operation_0000060284.xml/%24/ViewtheActiveAlarmsTSK_0000014279" rel="noopener">Schneider Electric — Galaxy VX Active Alarms</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Alarmda yük hemen kesilir mi?</summary><p>Her zaman değil; inverter beslemeyi sürdürebilir fakat alternatif statik yol hazır olmayabilir.</p></details><details><summary>Gerilim normalken neden alarm olur?</summary><p>Kısa olay, THD, nötr, faz sırası veya frekans sapması anlık ekranda görünmeyebilir.</p></details><details><summary>Jeneratörde neden artar?</summary><p>Governor, AVR, yük adımı ve akü şarjı bypass penceresini aşabilir.</p></details><details><summary>Tolerans genişletilebilir mi?</summary><p>Yalnız üretici ve yük uygunluğu doğrulanırsa; rastgele değişiklik güvenli değildir.</p></details><details><summary>Static ve maintenance bypass aynı mı?</summary><p>Hayır. Biri elektronik transfer, diğeri bakım için mekanik güç yoludur.</p></details></section></article></main></body></html>