<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Statik Bypass ve Bakım Bypass Farkı: Güvenli Geçiş ve Kabul | ALO186</title><meta name="description" content="UPS statik bypass, bakım bypass ve ECO modunun farkını; senkronizasyon, yük riski, kesici sırası ve bakım kabul dosyasıyla öğrenin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS statik bypass ve bakım bypass farkı: güvenli geçiş ve kabul","description":"UPS'in statik bypass, bakım bypass ve ECO çalışma biçimlerini; yük koruması, senkronizasyon, kesici sırası ve bakım kabulü üzerinden ayıran teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Static bypass"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"ECO mode"},{"@type":"DefinedTerm","name":"UPS synchronization"},{"@type":"DefinedTerm","name":"Make-before-break"},{"@type":"DefinedTerm","name":"Break-before-make"},{"@type":"DefinedTerm","name":"IEC 62040-3"},{"@type":"DefinedTerm","name":"Critical load"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS statik bypass ile bakım bypass aynı şey midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Statik bypass UPS içindeki elektronik transfer yoludur; bakım bypass ise UPS güç katını servis için devreden ayıran mekanik veya haricî güç yoludur. İki durumda da yük çoğunlukla koşullandırılmamış bypass kaynağından beslenir, ancak izolasyon ve servis kapsamı farklıdır."}},{"@type":"Question","name":"UPS bypass modundayken akü koruması devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Modele ve bypass türüne bağlıdır. Zorlanmış statik bypass ve bakım bypass durumunda birçok üç fazlı UPS'te akü alternatif kaynak olarak kullanılamaz. Üretici işletme kılavuzu esas alınmalıdır."}},{"@type":"Question","name":"UPS bakım bypassına doğrudan geçilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üreticinin yazılı prosedürü, bypass kaynağının uygunluğu ve inverter-bypass senkronizasyonu doğrulanmadan geçilmemelidir. Yanlış kesici sırası kritik yükün kesilmesine veya kaynakların paralellenmesine yol açabilir."}},{"@type":"Question","name":"ECO modu bakım bypassı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. ECO modunda UPS normal işletme tercihi olarak statik bypass yolunu kullanabilir ve şebeke bozulduğunda invertere geçmeyi hedefler. Bakım bypassında ise UPS servis için devreden ayrılır ve akü yedeklemesi genellikle kullanılamaz."}},{"@type":"Question","name":"Bakım bypassı varsa UPS kesintisiz değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız haricî bakım bypassı UPS'in tamamını güvenli biçimde izole edecek şekilde tasarlanmışsa, kesici düzeni ve yük beslemesi doğrulanmışsa ve işlem yetkin ekipçe yürütülüyorsa mümkündür. İç bakım bypassı her zaman bütün UPS kabinini enerjisiz bırakmaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS bypass farkı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-mi-tasinabilir-guc-istasyonu-mu">UPS seçimi</a><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör uyumu</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · Statik bypass · Bakım bypass · Senkronizasyon · 14 dk</span><h1>UPS statik bypass ve bakım bypass farkı: güvenli geçiş ve kabul</h1><p class="lead">UPS ekranında “bypass” görülmesi, sistemin bakım için güvenle izole edildiği anlamına gelmez. <strong>Statik bypass elektronik transfer yoludur; bakım bypassı ise UPS güç katını servis için devreden ayıran mekanik veya haricî yoldur.</strong> Yanlış geçiş sırası kritik yükü düşürebilir ve canlı ekipman riski oluşturabilir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: Schneider Electric, Eaton ve IEC 62040-3:2021</span><span>Kesici işlemi, ark flaş ve canlı gerilim riski nedeniyle yetkin ekip gerektirir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong><strong>Statik bypass</strong>, inverter arızası, aşırı yük veya kullanıcı komutunda yükü UPS içindeki elektronik anahtar üzerinden bypass kaynağına aktarır. <strong>Bakım bypassı</strong>, yükü ayrı bir mekanik güç yoluna alarak UPS'in belirli bölümlerinin veya haricî panel kullanılıyorsa UPS'in tamamının servis için izole edilmesini amaçlar. Bypass kaynağı uygun değilse, inverter ile senkron değilse veya kesiciler yanlış sırada işletilirse kesinti ve ekipman hasarı oluşabilir.</div>
<div class="layout"><div class="article">
<section><h2>1. Statik bypass, bakım bypass ve ECO modu hangi görevi yapar?</h2><div class="table-wrap"><table><thead><tr><th>Çalışma biçimi</th><th>Yükü besleyen yol</th><th>Akü yedeği</th><th>Ana amaç</th></tr></thead><tbody><tr><td>Normal inverter modu</td><td>Doğrultucu/DC bara/inverter</td><td>Şebeke kesilince kullanılabilir</td><td>Koşullandırılmış ve kesintisiz güç</td></tr><tr><td>Statik bypass</td><td>UPS içindeki statik anahtar</td><td>Modele ve bypass durumuna bağlı; zorlanmış bypass'ta çoğunlukla kullanılamaz</td><td>Arıza, aşırı yük veya kontrollü transfer</td></tr><tr><td>Bakım bypassı</td><td>Mekanik iç/haricî bypass kesicisi</td><td>Genellikle kullanılamaz</td><td>UPS bakım ve değişimi için izolasyon</td></tr><tr><td>ECO modu</td><td>Tercihli olarak statik bypass</td><td>Şebeke bozulursa invertere geçiş hedeflenir</td><td>Verim artışı; güç kalitesi sınırları ayrıca değerlendirilir</td></tr></tbody></table></div><p>Schneider Electric'in üç fazlı UPS işletme kılavuzları, zorlanmış statik bypass ve bakım bypassında yükün koşullandırılmamış bypass kaynağından beslendiğini ve akünün alternatif kaynak olarak mevcut olmayabileceğini açıkça belirtir. Bu yüzden “bypass açık, sistem güvende” şeklinde tek cümlelik yorum yapılmaz.</p></section>
<section><h2>2. Statik bypass neden otomatik devreye girebilir?</h2><p>Çift çevrimli UPS; inverter arızası, çıkış kararsızlığı, aşırı yük, yüksek sıcaklık veya kullanıcı komutu gibi durumlarda yükü statik bypassa aktarabilir. Transferin başarılı olması için bypass kaynağının üreticinin gerilim ve frekans penceresinde bulunması gerekir.</p><ul><li>Bypass giriş gerilimi ve frekansı limit içinde mi?</li><li>İnverter bypass ile senkron mu?</li><li>Yük, statik anahtarın kısa ve sürekli kapasitesini aşıyor mu?</li><li>Alarm zorlanmış bypass mı, istenen bypass mı gösteriyor?</li><li>Şebeke kesilirse aküye dönüş mümkün mü?</li></ul><div class="warning"><strong>Kritik ayrım:</strong> Statik bypass, UPS'in iç güç modüllerinin tamamını enerjisiz bırakmaz. Kabin kapağını açmak veya güç bağlantısına müdahale etmek için bakım izolasyonu ve gerilim yokluğu doğrulaması gerekir.</div></section>
<section><h2>3. Bakım bypassı hangi parçaları gerçekten izole eder?</h2><p>İç bakım bypassı bazı tasarımlarda güç modülleri ve statik anahtar modülünün servis edilmesine izin verir; ancak kabinin giriş, bypass veya belirli baralarında gerilim kalabilir. Haricî bakım bypass paneli doğru tasarlanmışsa yükü UPS dışındaki bir yoldan besleyip UPS'in giriş, çıkış, bypass ve akü bağlantılarının ayrı ayrı açılmasına imkân verir.</p><p>Eaton, bakım bypass anahtarının UPS'i servis için izole ederken yükü şebekeden beslemeye devam etmek amacıyla kullanıldığını açıklar. Schneider Electric ise haricî bakım bypass prosedürlerinde yük bypassa alındıktan sonra giriş, statik bypass, çıkış ve akü kesicilerinin tanımlı sırayla açılmasını; kondansatör boşalma süresi ve gerilim ölçümünü şart koşar.</p></section>
<section><h2>4. Geçiş öncesi kontrol listesi</h2><ol class="steps"><li>Tek hat şeması, UPS modeli ve üretici işletme prosedürünü doğrulayın.</li><li>Kritik yükün toplam kW/kVA, güç faktörü ve geçici davranışını kaydedin.</li><li>Bypass kaynağının gerilim, frekans, faz sırası ve kısa devre kapasitesini kontrol edin.</li><li>UPS ekranında senkronizasyon ve bypass uygunluk durumunu doğrulayın.</li><li>Jeneratör çalışıyorsa <a href="/haberler/jenerator-ups-birlikte-calisir-mi">UPS-jeneratör uyumunu</a> ayrıca kontrol edin.</li><li>Kesici adlarını sahadaki etiketlerle tek tek eşleştirin; UIB, SSIB, UOB, MBB ve BB kısaltmalarını varsaymayın.</li><li>Yanlış paralelleme ve ters besleme riskini mekanik/elektriksel kilitlemeyle kapatın.</li><li>Yük sahiplerine akü korumasının geçici olarak kaybolacağını bildirin.</li><li>Rollback adımlarını ve kesinti senaryosunu önceden yazın.</li><li>İşlem sonrası termal, alarm ve yük kabul kayıtlarını alın.</li></ol></section>
<section><h2>5. Senkronizasyon neden kesinti riskini belirler?</h2><p>İnverter çıkışı ile bypass kaynağı faz, frekans ve gerilim açısından uyumluysa statik transfer çok kısa sürede yapılabilir. Kaynaklar senkron değilse UPS transferi engelleyebilir, geciktirebilir veya “break-before-make” davranışı nedeniyle yükte kesinti oluşabilir. Mekanik bakım bypassı yanlış anda kapatılırsa iki uyumsuz kaynak paralellenebilir.</p><p>Bu nedenle “make-before-break” veya “break-before-make” ifadesi yalnız panel etiketinden değil, üreticinin onaylı tek hattı ve kesici kilitleme mantığından doğrulanmalıdır. Paralel UPS sistemlerinde sistem izolasyon kesicisi ve ortak bypass yolu ayrıca değerlendirilir.</p></section>
<section><h2>6. Bakım bypassında kaybedilen korumalar</h2><ul><li>Aküden kesintisiz besleme çoğunlukla kullanılamaz.</li><li>Gerilim ve frekans koşullandırması devre dışı kalabilir.</li><li>İnverterin harmonik ve geçici gerilim filtreleme katkısı kaybolur.</li><li>Bypass kaynağındaki kesinti doğrudan kritik yüke yansıyabilir.</li><li>UPS çıkış kısa devre ve seçicilik davranışı değişebilir.</li></ul><p>Bakım penceresinde kritik ağ, sunucu, güvenlik ve proses yükleri için geçici risk kabulü hazırlanmalı; gerekiyorsa ikinci UPS yolu, jeneratör veya kontrollü kapanma planı kullanılmalıdır. <a href="/isletme-surekliligi">Elektrik Sürekliliği Paneli</a> üzerinden olay, görev ve test kayıtları tutulabilir.</p></section>
<section><h2>7. Bakım sonrası kabul dosyası</h2><ul><li>UPS marka/model, seri numarası, firmware ve güç sınıfı</li><li>Tek hat ve kesici etiket listesi</li><li>İşlem öncesi yük kW, kVA, PF ve faz akımları</li><li>Bypass gerilim, frekans, faz sırası ve senkron durumu</li><li>Statik bypassa geçiş zamanı ve alarm kaydı</li><li>Bakım bypassı açma-kapama sırası ve sorumlu kişiler</li><li>UPS'in tam izolasyon ve gerilim yokluğu ölçümü</li><li>Akü, doğrultucu, inverter ve statik anahtar bakım sonuçları</li><li>Normal moda dönüş, yük transferi ve alarm temizleme kanıtı</li><li>Termal görüntü, açık aksiyonlar ve bir sonraki test tarihi</li></ul><p>IEC 62040-3:2021, UPS'in performans ve test gerekliliklerini, çıkışla etkileşen bypass ve transfer anahtarları dâhil bütün sistem düzeyinde ele alır. Kabul yalnız ekranın “normal” göstermesine dayandırılmamalıdır.</p></section>
<section><h2>8. Satın almama sınırı</h2><p><strong>Mevcut haricî bakım bypass paneli</strong> üretici onaylı tek hat, doğru kısa devre dayanımı, mekanik/elektriksel kilitleme, açık etiketleme ve başarılı transfer testiyle ihtiyacı karşılıyorsa yeni panel satın almayın. Sorun çoğu zaman yeni UPS değil; eksik prosedür, yanlış kesici etiketi veya doğrulanmamış senkronizasyon olabilir.</p><p>Yeni bypass paneli ancak UPS'in bakım için izole edilememesi, mevcut panelin akım/kısa devre kapasitesinin yetersiz olması, paralel sistem topolojisinin değişmesi veya kritik yük süreklilik hedefinin mevcut düzenle karşılanamaması halinde projelendirilmelidir.</p></section>
<section><h2>9. Mevcut rehberlerden görev ayrımı</h2><p><a href="/haberler/ups-mi-tasinabilir-guc-istasyonu-mu">UPS mi güç istasyonu mu?</a> ürün sınıfı ve çalışma süresini; <a href="/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki">UPS akü kapasite testi</a> batarya sağlık kanıtını; <a href="/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">akü string dengesizliği</a> blok sapmalarını; <a href="/haberler/jenerator-ups-birlikte-calisir-mi">UPS-jeneratör uyumu</a> kaynak etkileşimini açıklar. Bu rehber yalnız <strong>statik bypass, bakım bypassı, senkronizasyon, kesici sırası ve bakım kabul dosyasına</strong> odaklanır.</p></section>
<section><h2>10. Kurumsal dönüşüm çağrısı</h2><p>Otel, veri merkezi, hastane, site veya üretim tesisinde UPS bakım bypass tek hattı, kesici kilitleme mantığı, yük transfer senaryosu ve kabul kayıtlarını birlikte değerlendirmek için <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">kurumsal elektrik sürekliliği ön değerlendirmesini</a> açın. Hızlı güç ve süre kontrolü için <a href="/hesaplama/">Elektrik Hesaplama Merkezi</a>, olay sınıflandırması için <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a> kullanılabilir.</p></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://www.se.com/us/en/faqs/FAQ000278989/" rel="external noopener">Schneider Electric — UPS'in statik ve bakım bypassına geçiş biçimleri</a></li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6537-easy-ups-3-phase-modular-50-250-kw-operation/English/990-6537%20Operation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW_0001015104.xml/%24/GalaxyPX_SystemModes_0000854005" rel="external noopener">Schneider Electric — üç fazlı UPS sistem modları</a></li><li><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/TransferaParallelSystemfromNormalModetoMaintenanceBypassMode_0000259207" rel="external noopener">Schneider Electric — bakım bypassına güvenli geçiş prosedürü</a></li><li><a href="https://tripplite.eaton.com/pages/ups-systems-with-bypass-switch" rel="external noopener">Eaton — bakım bypasslı UPS sistemleri</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="external noopener">IEC 62040-3:2021 — UPS performans ve test gereklilikleri</a></li></ul><p>Üretici kesici adları ve işlem sırası modele göre değişir. İşlem günü güncel işletme kılavuzunu, tek hattı ve saha etiketlerini yeniden doğrulayın.</p></section>
</div><aside><div class="side-card"><strong>Hızlı karar</strong><p>Bypass alarmı gördünüz diye UPS'i servis için güvenli kabul etmeyin. Statik yol, bakım yolu ve tam izolasyon üç ayrı durumdur.</p></div><div class="side-card"><strong>Güvenlik sınırı</strong><p>Canlı UPS, akü DC barası ve bypass panosunda ark flaş riski vardır. Kullanıcı seviyesinde kesici sırası denenmez.</p></div><div class="side-card"><strong>İlgili araçlar</strong><p><a href="/hesaplama/inverter-uygunluk/">İnverter ve batarya uygunluğu</a><br><a href="/hesaplama/jenerator-gucu-secimi/">Jeneratör güç seçimi</a><br><a href="/arama/">Teknik Arama</a></p></div></aside></div></article></main></body></html>
