<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Statik Bypass, Bakım Bypassı ve Backfeed Koruması | ALO186</title>
<meta name="description" content="UPS statik bypass, bakım bypassı, ECO modu ve backfeed koruması farklarını; güvenli izolasyon, kabul testi ve yanlış müdahale riskleriyle öğrenin.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://www.alo186.com/haberler/ups-statik-bypass-bakim-bypassi-backfeed-korumasi">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/ups-statik-bypass-bakim-bypassi-backfeed-korumasi#article","headline":"UPS statik bypass, bakım bypassı ve backfeed koruması","description":"UPS çalışma yollarını, yükün hangi kaynaktan beslendiğini ve güvenli bakım izolasyonunun nasıl doğrulanacağını açıklayan teknik rehber.","datePublished":"2026-07-30","dateModified":"2026-07-30","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-statik-bypass-bakim-bypassi-backfeed-korumasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS statik bypass"},{"@type":"DefinedTerm","name":"Bakım bypassı"},{"@type":"DefinedTerm","name":"Backfeed koruması"},{"@type":"DefinedTerm","name":"ECO modu"},{"@type":"DefinedTerm","name":"İnverter yolu"},{"@type":"DefinedTerm","name":"Bypass kaynağı"},{"@type":"DefinedTerm","name":"Maintenance bypass breaker"},{"@type":"DefinedTerm","name":"Geri besleme"},{"@type":"DefinedTerm","name":"Lockout tagout"},{"@type":"DefinedTerm","name":"Gerilim yokluğu doğrulaması"},{"@type":"DefinedTerm","name":"UPS izolasyonu"},{"@type":"DefinedTerm","name":"Kesintisiz transfer"},{"@type":"DefinedTerm","name":"Haricî servis bypassı"},{"@type":"DefinedTerm","name":"Akü desteği"},{"@type":"DefinedTerm","name":"Tek hat şeması"},{"@type":"DefinedTerm","name":"Sebep sonuç testi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS bypass modundayken akü yedeklemesi var mı?","acceptedAnswer":{"@type":"Answer","text":"Statik bypass ve bakım bypassı aynı değildir. Statik bypass sırasında yük bypass kaynağından beslenir; bakım bypassında ise şebeke haricî veya dahili mekanik yol üzerinden yüke gider ve çoğu mimaride akü yedeklemesi kullanılamaz. Exact ürün kılavuzu doğrulanmalıdır."}},{"@type":"Question","name":"UPS bakım bypassına alındığında cihaz enerjisiz olur mu?","acceptedAnswer":{"@type":"Answer","text":"Hayır, otomatik olarak kabul edilemez. Giriş, bypass, çıkış ve DC akü yolları ayrı kaynaklar olabilir. Üretici sırası uygulanmalı, kilitleme yapılmalı ve uygun ölçü aletiyle tüm terminallerde gerilim yokluğu doğrulanmalıdır."}},{"@type":"Question","name":"Statik bypass ile ECO modu aynı mı?","acceptedAnswer":{"@type":"Answer","text":"ECO modu bazı UPS'lerde statik bypass yolunu tercihli çalışma yolu olarak kullanır; statik bypass ise arıza, aşırı yük, manuel komut veya senkron koşulları nedeniyle geçici ya da sürekli devreye girebilir. Davranış modele göre değişir."}},{"@type":"Question","name":"Backfeed koruması neyi önler?","acceptedAnswer":{"@type":"Answer","text":"Backfeed koruması UPS içinden veya bağlı kaynaklardan giriş ya da bypass tarafına tehlikeli gerilim geri taşınmasını engellemek için ayırma elemanını açtırır. Koruma mimarisi ve haricî açtırma bobini gereksinimi ürün kılavuzundan doğrulanmalıdır."}},{"@type":"Question","name":"Haricî bakım bypass panosu gerekli midir?","acceptedAnswer":{"@type":"Answer","text":"Servis sürekliliği ve UPS'in tamamen izole edilebilmesi için birçok kurulumda haricî bakım bypassı faydalıdır; ancak anahtarlama sırası, kilitlemeler, nötr düzeni, kısa devre dayanımı ve tek hat şeması projeye özel tasarlanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS bypass ve backfeed","item":"https://www.alo186.com/haberler/ups-statik-bypass-bakim-bypassi-backfeed-korumasi"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-online-line-interactive-offline-farki">UPS türleri</a><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · bypass · backfeed · bakım güvenliği · 15 dk</span><h1>UPS statik bypass, bakım bypassı ve backfeed koruması</h1><p class="lead">“UPS bypassa geçti” ifadesi, yükün korunduğunu veya cihazın bakım için enerjisiz olduğunu tek başına göstermez. Statik bypass, bakım bypassı, ECO yolu, akü/DC hattı ve geri besleme koruması ayrı ayrı doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 30 Temmuz 2026</span><span>Birincil kaynaklar: IEC ve üretici kılavuzları</span><span>Yetkili personel dışında pano veya UPS kapağı açılmamalıdır</span></div></header>
<div class="answer"><strong>Doğrudan cevap:</strong> Statik bypass, yükü UPS inverteri yerine bypass kaynağından besleyen elektronik yoldur. Bakım bypassı, yükü mekanik bir yol üzerinden beslerken UPS'in servis için ayrılmasını amaçlar. Fakat giriş, bypass, çıkış ve akü kaynakları ayrı olduğundan “bypass açık” demek “UPS enerjisiz” demek değildir. Backfeed koruması da UPS'ten üst şebeke tarafına tehlikeli geri gerilim taşınmasını önleyen ayrı güvenlik fonksiyonudur.</div>
<div class="warning"><strong>Hayati güvenlik:</strong> UPS üzerinde yalnız ön panel komutuyla bakım yapılmaz. Tek hat şeması, üretici anahtarlama sırası, kilitleme/etiketleme ve gerilim yokluğu ölçümü olmadan hiçbir terminale dokunmayın.</div>
<div class="layout"><div class="article">
<section><h2>1. Beş çalışma yolunu birbirinden ayırın</h2><div class="table-wrap"><table><thead><tr><th>Durum</th><th>Yükün enerji yolu</th><th>Akü desteği</th><th>Bakım için izolasyon?</th></tr></thead><tbody><tr><td>Normal online çalışma</td><td>Doğrultucu/DC bara/inverter</td><td>Şebeke kaybında vardır</td><td>Hayır</td></tr><tr><td>Akü modu</td><td>Akü/DC bara/inverter</td><td>Zaten aküden beslenir</td><td>Hayır</td></tr><tr><td>Statik bypass</td><td>Bypass kaynağı ve statik anahtar</td><td>Genellikle bu yol üzerinde yoktur</td><td>Hayır</td></tr><tr><td>Bakım bypassı</td><td>Mekanik MBB veya haricî servis bypassı</td><td>Genellikle yoktur</td><td>Doğru sıra ve ayırmalarla amaçlanır</td></tr><tr><td>ECO modu</td><td>Model ayarına göre tercihli bypass yolu</td><td>Transfer koşullarına bağlıdır</td><td>Hayır</td></tr></tbody></table></div><p>Schneider Electric'in Easy UPS işletme kılavuzu, statik bypass sırasında yükün bypass kaynağından beslendiğini; bakım bypassında şebekenin haricî MBB üzerinden yüke iletildiğini ve akü yedeklemesinin kullanılamadığını açıkça ayırır. Bu açıklama bütün marka ve modellerin iç topolojisinin aynı olduğu anlamına gelmez.</p></section>
<section><h2>2. “Bypass” alarmı geldiğinde kullanıcı neyi kaydetmeli?</h2><ol class="steps"><li>Alarmın tam metnini, saatini ve olay sırasını kaydedin.</li><li>UPS'in normal, statik bypass, bakım bypassı veya ECO modlarından hangisinde olduğunu ekrandan doğrulayın.</li><li>Bypass gerilimi ve frekansının izin verilen aralıkta olup olmadığını kontrol edin.</li><li>Yük yüzdesi, kW, kVA, güç faktörü ve faz dengesini kaydedin.</li><li>Aşırı yük, inverter arızası, aşırı sıcaklık veya senkron dışı koşul olup olmadığını inceleyin.</li><li>Yükün artık şebeke bozulmalarına karşı inverter koşullandırmasından yararlanmadığını işletmeye bildirin.</li></ol><p><a class="button" href="/hesaplama/elektrik-surekliligi-pasaportu/">UPS olay kaydını süreklilik pasaportuna ekleyin</a></p></section>
<section><h2>3. Backfeed neden ayrı bir risk?</h2><p>UPS'in girişinde şebeke kesilmiş görünse bile inverter, bypass veya paralel kaynak mimarisi nedeniyle giriş tarafına geri gerilim oluşma ihtimali ürün tasarımında ele alınır. IEC 62040-1, UPS kullanım ve bakımında elektrik çarpması, yangın ve enerji tehlikelerini azaltmaya yönelik güvenlik şartlarını tanımlar. Bazı üç fazlı UPS kılavuzları, bypass tarafında zorunlu haricî ayırıcı ve açtırma bobini üzerinden backfeed koruması ister.</p><div class="grid"><div class="card"><h3>Yanlış varsayım</h3><p>“Şebeke kesicisi açık, UPS girişi kesin enerjisizdir.”</p></div><div class="card"><h3>Doğru kanıt</h3><p>Kaynakların tamamını ayır, kilitle, bekleme süresini uygula ve uygun cihazla gerilim yokluğunu ölç.</p></div><div class="card"><h3>Proje girdisi</h3><p>Backfeed kontağı, haricî kesici açtırması, yardımcı besleme ve izleme alarmı tek hat şemasında gösterilmelidir.</p></div></div></section>
<section><h2>4. Bakım bypassı kabul testinde 12 kanıt</h2><ul><li>Güncel tek hat şeması ve cihaz etiketleri</li><li>Giriş, bypass ve çıkış kaynaklarının fiziksel ayrımı</li><li>MBB, SSIB, UIB, UOB ve akü kesicilerinin exact görevleri</li><li>Mekanik veya elektriksel kilitlemeler</li><li>Nötr anahtarlama ve topraklama mimarisi</li><li>Bypass kablosu ve koruma elemanının kısa devre dayanımı</li><li>UPS ve bypass kaynaklarının faz sırası</li><li>Normalden statik bypassa kesintisiz transfer kaydı</li><li>Statik bypasstan bakım bypassına üretici sırası</li><li>UPS gövdesinin gerçekten izole edildiğine dair gerilim ölçümü</li><li>Bakım sonrası ters sırada devreye alma</li><li>Alarm, uzak izleme ve olay günlüğü doğrulaması</li></ul></section>
<section><h2>5. Satın almama sınırı</h2><p><strong>Statik bypass alarmı görüldü diye doğrudan UPS, statik anahtar veya bypass panosu satın almayın.</strong> Önce aşırı yük, bypass kaynağı kalitesi, senkronizasyon, fan/sıcaklık, inverter olayı, yanlış ayar ve haricî kesici geri bildirimleri doğrulanmalıdır. Yeni haricî bypass ancak mevcut tek hat, seçicilik, kısa devre seviyesi ve bakım senaryosu analiz edildikten sonra projelendirilmelidir.</p></section>
<section><h2>6. Mevcut içerikten görev ayrımı</h2><p>Bu rehber <a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojisi seçimini</a>, <a href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">N+1 paralel yedekliliği</a>, <a href="/haberler/ups-akusu-ne-zaman-degisir">akü değişim kararını</a> veya <a href="/haberler/jenerator-ups-birlikte-calisir-mi">jeneratör-UPS uyumunu</a> tekrar etmez. Odak yalnız enerji yolları, bakım izolasyonu ve backfeed güvenliğidir.</p></section>
<section><h2>7. İç bağlantılı uygulama yolu</h2><p><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a> · <a href="/hesaplama/ups-aku-degisim-uygunluk/">Akü değişim uygunluğu</a> · <a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">Akü kapasite testi</a> · <a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör-UPS birlikte çalışma</a> · <a href="/hesaplama/elektrik-kesintisi-tatbikati/">Kesinti tatbikatı</a> · <a href="/hesaplama/ekipman-bakim-plani/">Bakım planı</a> · <a href="/isletme-surekliligi">İşletme sürekliliği paneli</a> · <a href="/elektrik-portali">Elektrik portalı</a></p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://webstore.iec.ch/en/publication/80573" rel="nofollow noopener">IEC 62040-1:2017+A1:2021+A2:2022 — UPS güvenlik gereklilikleri</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000278989/" rel="nofollow noopener">Schneider Electric — statik ve bakım bypassı farkı, 22 Nisan 2026 güncellemesi</a></li><li><a href="https://productinfo.se.com/easyups3m/5d162cef183e8500013dc210/990-5995A%20Easy%20UPS%203M%20Operation%20Manual/English/990-5995%20Easy%20UPS%203M%20Operation_0000255764.xml/%24/OperationModesREF_0000160939" rel="nofollow noopener">Schneider Electric Easy UPS 3M — çalışma modları</a></li><li><a href="https://productinfo.se.com/easyups3pmodular/990-6538-easy-ups-3-phase-modular-50-250-kw-installation/English/990-6538%20Installation%20Easy%20UPS%203-Phase%20Modular%2050-250%20kW%20UPS_0000831395.xml/%24/GalaxyPX_BackfeedProtection_0000758410" rel="nofollow noopener">Schneider Electric — backfeed protection kurulum şartları</a></li></ul><p>Kaynaklar 30 Temmuz 2026 tarihinde kontrol edildi. Exact UPS modeli, firmware, tek hat şeması ve yerel elektrik kuralları her saha için ayrıca doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı karar</h2><ul><li>Statik bypass: UPS izole değildir</li><li>Bakım bypassı: akü desteği genellikle yoktur</li><li>ECO: bypass tercihli olabilir</li><li>Backfeed: ayrı koruma zinciridir</li><li>Bakım: LOTO + ölçüm şarttır</li></ul></div><div class="side-card"><h2>Dönüşüm</h2><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=ups-bypass-backfeed">UPS devir-kabul paketi oluştur</a></p><p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=ups-bypass-backfeed">Kurumsal ön değerlendirme</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS üreticisi, yetkili servis veya resmî kurum değildir.</p></div></footer>
</body></html>