<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>UPS Statik Bypass Senkron Değil veya Tolerans Dışı Ne Demek? | ALO186</title>
  <meta name="description" content="UPS'te bypass not in range, inverter sync to bypass ve statik bypass kullanılamıyor alarmlarını; gerilim, frekans, faz sırası, nötr ve THD kayıtlarıyla ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-statik-bypass-senkron-degil-bypass-tolerans-disi">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS statik bypass senkron değil veya tolerans dışı ne demek?","description":"UPS statik bypass transferini engelleyen gerilim, frekans, faz, nötr, dalga şekli ve senkronizasyon koşullarını ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://www.alo186.com/haberler/ups-statik-bypass-senkron-degil-bypass-tolerans-disi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Statik bypass"},{"@type":"DefinedTerm","name":"Bypass out of tolerance"},{"@type":"DefinedTerm","name":"Inverter synchronization"},{"@type":"DefinedTerm","name":"Phase angle"},{"@type":"DefinedTerm","name":"Frequency slew rate"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Input THD"},{"@type":"DefinedTerm","name":"Break transfer"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Bypass tolerans dışı alarmı UPS arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Alarm çoğu zaman bypass kaynağının gerilim, frekans, faz sırası, nötr veya dalga şekli koşullarının transfer penceresi dışında olduğunu bildirir. UPS donanımı ayrıca test edilmelidir."}},{"@type":"Question","name":"UPS online çalışırken bypass neden kullanılamaz?","acceptedAnswer":{"@type":"Answer","text":"Doğrultucu ve inverter geniş bir giriş aralığında çalışabilirken statik bypass transfer penceresi daha dar olabilir. Bypass kaynağı UPS çıkışıyla yeterince senkron değilse kesintisiz transfer engellenir."}},{"@type":"Question","name":"Bypass sınırını genişletmek sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Kök neden doğrulanmadan sınır genişletilmemelidir. Daha geniş pencere kritik yükün kabul edemeyeceği gerilim, frekans veya faz farkına transfer riskini artırabilir."}},{"@type":"Question","name":"Bakım bypassı ile statik bypass aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Statik bypass UPS içindeki kontrollü elektronik transfer yoludur. Bakım bypassı yükü mekanik bir yol üzerinden kaynağa bağlayabilir ve bu sırada UPS güç koşullandırması devre dışı kalır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://www.alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS statik bypass senkronizasyonu","item":"https://www.alo186.com/haberler/ups-statik-bypass-senkron-degil-bypass-tolerans-disi"}]}]}</script>
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
  <p class="eyebrow">UPS · statik bypass · senkronizasyon · güç kalitesi</p>
  <h1>UPS statik bypass senkron değil veya tolerans dışı ne demek?</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> “Bypass not in range”, “bypass unavailable” veya “inverter sync to bypass” alarmı, UPS çıkışı ile bypass kaynağının kesintisiz transfer için gereken gerilim, frekans, faz açısı, faz sırası veya dalga şekli sınırlarını karşılamadığını gösterir. UPS online modda yükü beslemeye devam edebilir; ancak inverter arızası veya aşırı yük halinde güvenli statik bypass seçeneği geçici olarak kullanılamayabilir.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> Bakım bypassına geçiş, geri dönüş ve paralel kaynak manevrası yanlış sırada yapılırsa yük kesintisi veya kaynakların uygunsuz paralellenmesi oluşabilir. İşlem tam UPS ve bypass panosu prosedürüyle yetkili personelce yapılmalıdır.</div>

  <section><h2>Neden online çalışma mümkünken bypass kapalı olabilir?</h2><p>Çift çevrim UPS, doğrultucu ve inverter üzerinden girişteki belirli gerilim/frekans bozulmalarını tolere edip çıkışı düzenleyebilir. Statik bypass ise yükü doğrudan bypass kaynağına aktarır. Bu nedenle bypass penceresi çoğu modelde normal giriş çalışma aralığından daha dardır. IEC 62040-3:2021, UPS'in performansını ve yük sürekliliğiyle etkileşen bypass anahtarlarını birlikte ele alır.</p><table><thead><tr><th>Bulgu</th><th>Öncelikli kontrol</th><th>Tek başına kanıtlamadığı</th></tr></thead><tbody><tr><td>Bypass gerilimi tolerans dışı</td><td>Faz-faz/faz-nötr gerilim, nominal çıkış ayarı, trafo kademesi</td><td>UPS güç modülü arızası</td></tr><tr><td>Bypass frekansı tolerans dışı</td><td>Jeneratör hız regülasyonu, frekans salınımı ve değişim hızı</td><td>Akünün zayıf olduğu</td></tr><tr><td>İnverter bypassa senkron değil</td><td>Faz açısı, PLL kilidi, faz sırası ve haricî senkron kaynağı</td><td>Kesintisiz transferin zorlanabileceği</td></tr><tr><td>Kısa süreli tekrarlayan alarm</td><td>THD, transient, nötr kaybı, faz dengesizliği ve yüksek çözünürlüklü kayıt</td><td>Bir dakikalık logda olay görülmemesinin sorun olmadığı</td></tr></tbody></table></section>

  <section><h2>Doğru teşhis sırası</h2><ol><li><strong>Alarmın tam metnini ve zamanını alın:</strong> Bypass gerilimi, frekansı, senkronizasyon, faz sırası veya nötr alarmını birbirinden ayırın.</li><li><strong>Tek hat ve kaynak mimarisini doğrulayın:</strong> Doğrultucu girişi ile bypass aynı kaynaktan mı, ayrı trafodan mı, jeneratörden mi besleniyor?</li><li><strong>UPS ayarlarını kaydedin:</strong> Nominal çıkış gerilimi/frekansı, bypass üst-alt sınırları, senkron penceresi ve slew-rate ayarı.</li><li><strong>Üç fazı eş zamanlı ölçün:</strong> Faz-faz, faz-nötr, frekans, faz sırası, dengesizlik, nötr sürekliliği ve THD'yi olay zamanında kaydedin.</li><li><strong>Jeneratör senaryosunu ayrı test edin:</strong> Ani yükte hız/AVR cevabı ve UPS'in senkron kalma süresini görün.</li><li><strong>Transfer kabulünü yükle doğrulayın:</strong> Üretici prosedüründeki izinli koşullarda normal–statik bypass–normal geçişini olay kaydı ve yük davranışıyla test edin.</li><li><strong>Bakım bypassını ayrıca kabul edin:</strong> Mekanik kilitleme, make-before-break/break-before-make düzeni, faz sırası ve geri dönüş adımlarını as-built dosyasına ekleyin.</li></ol></section>

  <section><h2>Hangi yanlış müdahaleler yük riskini artırır?</h2><ul><li>Alarmı susturmak için bypass gerilim veya frekans penceresini ölçümsüz biçimde genişletmek.</li><li>UPS çıkışı ve bypass senkron değilken zorla kesintisiz transfer beklemek.</li><li>Bakım bypassına geçmeden UPS'in iç statik bypass durumunu doğrulamamak.</li><li>Jeneratör frekans salınımını yalnız UPS arızası gibi yorumlamak.</li><li>Bir dakikalık UPS trendinde görünmeyen milisaniyelik olayları yok saymak.</li><li>Bakım bypassında yükün artık doğrudan şebeke/jeneratör kalitesine maruz kaldığını gözden kaçırmak.</li></ul><div class="notice"><strong>Satın almama sınırı:</strong> Bypass sorunu gerilim ayarı, faz sırası, nötr, jeneratör regülasyonu veya THD kaynaklıysa UPS'i değiştirmek gerekli değildir. Önce kaynak ve transfer koşulları ölçülmelidir.</div></section>

  <section><h2>Kabul raporunda hangi kanıtlar bulunmalı?</h2><p>UPS tam modeli ve firmware, tek hat şeması, bypass kaynağı, nominal ayarlar, üç faz gerilim/frekans kayıtları, faz sırası, THD, alarm zaman çizelgesi, transfer öncesi ve sonrası yük durumu, transfer süresi, bakım bypassı manevra sırası, kilitlemeler ve onarım sonrası tekrar testi raporlanmalıdır. Evrensel bir senkron açı veya gerilim penceresi yayımlanamaz; tam model ve kritik yük sınıfı esas alınır.</p></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>IEC 62040-3:2021, UPS'in performans ve test şartları içinde yük sürekliliğiyle etkileşen bypass anahtarlarını kapsar. Schneider Electric teknik açıklamaları bypass gerilim/frekansının transfer penceresi dışında olmasının statik bypassı engelleyebileceğini; faz farkı, eksik nötr, dengesizlik, transient ve THD gibi olayların alarm üretebileceğini açıklar. Üretici prosedürü ayrıca bypass tolerans dışındaysa kesintisiz transferin izin verilmediğini belirtir.</p><ul><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener" target="_blank">IEC — IEC 62040-3:2021 UPS performans ve test şartları ↗</a></li><li><a href="https://www.se.com/uk/en/faqs/FAQ000275794/" rel="noopener" target="_blank">Schneider Electric — Bypass not in range nedenleri ↗</a></li><li><a href="https://www.se.com/mk/en/faqs/FA173909/" rel="noopener" target="_blank">Schneider Electric — Inverter sync to bypass alarmı ↗</a></li><li><a href="https://productinfo.se.com/easyups3s_pro_iec/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.XML.xml/%24/E3SPro_TransfertheUPSfromNormalOperationtoStaticBypassOperation_DD00970791" rel="noopener" target="_blank">Schneider Electric — Statik bypass transfer prosedürü ↗</a></li><li><a href="https://www.se.com/us/en/faqs/FA305727/" rel="noopener" target="_blank">Schneider Electric — Bakım bypassı doğru manevra sırası ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Bypass sınırları ve manevra adımları tam UPS, bypass panosu ve firmware dokümanından yeniden doğrulanmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu rehberi</a> bypassın temel görevini; <a href="/haberler/ups-sebeke-varken-bataryaya-geciyor">şebeke varken bataryaya geçiş rehberi</a> giriş kabul penceresini; <a href="/haberler/jenerator-ups-birlikte-calisir-mi">jeneratör–UPS rehberi</a> genel uyumu açıklar. Bu sayfa statik bypassın neden transfer için kullanılamadığını ve senkronizasyon kabulünü inceler.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu</a><a href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS giriş kabul sorunları</a><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS uyumu</a><a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik kanıt envanteri</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a><a href="/hizmetler/elektrik-surekliligi-izleme/">UPS ve güç kalitesi izleme</a></div></section>

  <section class="cta"><h2>Bypass alarmını UPS değişiminden önce ölçümlü transfer kabulüne dönüştürün</h2><p>Alarm zaman çizelgesi, üç faz güç kalitesi kaydı, senkronizasyon ayarları ve kontrollü transfer testi aynı dosyada toplandığında kaynak kusuru ile UPS kusuru ayrılır.</p><a class="button" href="/hizmetler/elektrik-surekliligi-izleme/">UPS bypass ve transfer kabul kapsamını incele</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 UPS üreticisi, yetkili servis veya resmî kabul kuruluşu değildir. Rehber UPS, bypass panosu veya güç kalitesi cihazı satın almayı zorunlu kılmaz.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>Bypass kullanılamazsa yük hemen kesilir mi?</summary><p>UPS inverteri sağlıklıysa yük online modda beslenebilir. Ancak inverter arızası veya aşırı yük halinde alternatif statik yol bulunmaması süreklilik riskini artırır.</p></details><details><summary>Jeneratörde bypass alarmı neden daha sık görülür?</summary><p>Frekans salınımı, gerilim regülasyonu, harmonik bozulma ve ani yük cevabı bypassın daha dar transfer penceresini aşabilir.</p></details><details><summary>THD alarmı tek başına filtre gerektiğini gösterir mi?</summary><p>Hayır. Dalga şekli, nötr, yük, jeneratör ve ölçüm çözünürlüğü ayrılmadan filtre kararı verilmez.</p></details><details><summary>Bakım bypassındayken aküler yükü korur mu?</summary><p>Genellikle bakım bypassında yük mekanik olarak kaynağa bağlıdır ve UPS enerji depolaması alternatif kaynak değildir; tam sistem şeması doğrulanmalıdır.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; UPS üreticisi, servis veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>
