<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS STS, ATS ve Bakım Bypassı Farkı | ALO186</title>
<meta name="description" content="Statik transfer şalteri, ATS ve bakım bypassının görevlerini; kaynak senkronu, transfer süresi, çift besleme ve bakım senaryolarıyla ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://www.alo186.com/haberler/ups-statik-transfer-salteri-sts-ats-bakim-bypass-farki">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS statik transfer şalteri (STS), ATS ve bakım bypassı farkı","description":"Kritik yüklerde STS, ATS ve bakım bypassının transfer, kaynak kalitesi ve bakım görevlerini ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://www.alo186.com/haberler/ups-statik-transfer-salteri-sts-ats-bakim-bypass-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Static transfer system"},{"@type":"DefinedTerm","name":"Static transfer switch"},{"@type":"DefinedTerm","name":"Automatic transfer switch"},{"@type":"DefinedTerm","name":"Maintenance bypass"},{"@type":"DefinedTerm","name":"Dual bus"},{"@type":"DefinedTerm","name":"Break-before-make"},{"@type":"DefinedTerm","name":"Source synchronism"},{"@type":"DefinedTerm","name":"IEC 62310-1"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"STS ile ATS aynı cihaz mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. STS yarı iletken anahtarlama ile iki AC kaynak arasında çok hızlı transfer için tasarlanır; ATS çoğunlukla elektromekanik transfer ekipmanıdır ve jeneratör başlatma gibi farklı sistem görevleri üstlenebilir."}},{"@type":"Question","name":"Bakım bypassı STS yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bakım bypassı UPS veya STS'nin güvenli servis sırasında yükten ayrılmasını sağlar; kaynak kalitesini izleyip otomatik hızlı transfer yapmakla aynı görev değildir."}},{"@type":"Question","name":"İki UPS varsa doğrudan STS bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Kaynakların nötr-toprak düzeni, faz sırası, gerilim-frekans penceresi, kısa devre seviyesi, senkron durumu ve STS üretici şartları doğrulanmadan bağlanamaz."}},{"@type":"Question","name":"STS bütün kesintileri sıfır süreyle geçirir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Transfer süresi ve yükte görülen kesinti; kaynakların senkronluğu, arıza tipi, algılama ayarları, transfer inhibit koşulları ve yükün ride-through kabiliyetine bağlıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://www.alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS STS ve bakım bypassı","item":"https://www.alo186.com/haberler/ups-statik-transfer-salteri-sts-ats-bakim-bypass-farki"}]}]}</script>
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">UPS · STS · ATS · bakım bypassı</p>
<h1>UPS statik transfer şalteri (STS), ATS ve bakım bypassı farkı</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> <strong>STS</strong>, iki bağımsız AC kaynak arasında kritik yükü hızlı biçimde aktarmak için yarı iletken anahtarlar kullanır. <strong>ATS</strong>, kaynak transferini çoğunlukla elektromekanik elemanlarla yapar ve jeneratör başlatma gibi sistem görevleri taşıyabilir. <strong>Bakım bypassı</strong> ise UPS veya STS servis edilirken yükün alternatif bir yol üzerinden beslenmesini sağlar. Bu üçü aynı cihaz değildir ve birbirinin otomatik alternatifi olarak seçilemez.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> STS, ATS veya bakım bypassında enerjili manevra; yanlış kaynak paralellemesi, ark, ters besleme ve nötr-toprak hatası oluşturabilir. Manevra sırası, kilitlemeler ve testler yetkili personelce yürütülmelidir.</div>
<section><h2>Üç cihazın görev ayrımı</h2><table><thead><tr><th>Ekipman</th><th>Temel görev</th><th>Karar için kritik veri</th></tr></thead><tbody><tr><td>STS</td><td>İki uygun AC kaynak arasında hızlı statik transfer</td><td>Kaynak senkronu, transfer süresi, yük tipi, nötr düzeni</td></tr><tr><td>ATS/ATSE</td><td>Normal ve yedek kaynak arasında otomatik transfer</td><td>Jeneratör start süresi, geçiş tipi, kutup sayısı, kilitleme</td></tr><tr><td>Bakım bypassı</td><td>UPS/STS'yi servis için yükten izole etmek</td><td>Manevra sırası, mekanik/anahtarlı kilit, bypass kaynağı kalitesi</td></tr><tr><td>UPS statik bypassı</td><td>UPS içindeki inverter yolunu bypass kaynağına aktarmak</td><td>Senkron penceresi, aşırı yük, arıza ve ECO modu</td></tr></tbody></table></section>
<section><h2>STS hangi sorunu çözer?</h2><p>Çift beslemeli veri merkezi, sağlık tesisi, finans, telekom veya proses yüklerinde iki bağımsız UPS/bus bulunabilir. Tek girişli kritik yük iki kaynaktan birini kaybettiğinde STS uygun ikinci kaynağa hızla transfer edebilir. Ancak STS enerji üretmez, gerilim kalitesini düzeltmez ve kaynakların ortak tasarım kusurunu ortadan kaldırmaz.</p><ol><li>Her iki kaynağın tam tek hat bağlantısını ve ortak hata noktalarını çıkarın.</li><li>Faz sırası, gerilim, frekans, faz açısı ve nötr-toprak düzenini doğrulayın.</li><li>Yükün transfer kesintisi ve faz sıçraması toleransını üreticiden alın.</li><li>STS'nin nominal akımını yalnız sürekli kW/kVA ile değil kısa devre, crest factor ve aşırı yükle değerlendirin.</li><li>Tercih edilen kaynak, yeniden transfer, transfer inhibit ve arıza kilidi senaryolarını yazın.</li><li>Bakım bypassı ile STS'nin tamamen izole edilip edilemediğini test edin.</li></ol></section>
<section><h2>Kaynaklar senkron değilse ne olur?</h2><p>Senkron olmayan iki kaynak arasında transfer; yükte faz açısı sıçraması, motor/trafo geçici akımı veya bazı elektronik yüklerde reset oluşturabilir. STS kontrolü, kaynak pencerelerini ve transfer iznini üretici algoritmasına göre yönetir. “Kesintisiz” ifadesi her arıza, her faz açısı ve her yük için sıfır bozulma anlamına gelmez.</p><p><a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">UPS bypass kaynağı senkron değil uyarısı</a>, <a href="/haberler/ups-notr-toprak-bypass-4-kutup-ats-npe">UPS nötr-toprak ve bypass düzeni</a> ve <a href="/haberler/jenerator-ats-3-kutup-4-kutup-anahtarlanan-notr">ATS'de anahtarlanan nötr</a> yakın fakat ayrı görevleri açıklar.</p></section>
<section><h2>Bakım bypassı nasıl doğrulanır?</h2><p>Bakım bypassının amacı servis sırasında kritik yükü beslemeye devam ederken güç elektroniğini güvenli biçimde ayırmaktır. Yanlış manevra sırası kaynakların paralellenmesine veya yükün kesilmesine yol açabilir. Kilit anahtarları, mekanik interlock, açık görünür izolasyon, etiketleme ve üretici prosedürü kabul testinin parçasıdır.</p><div class="notice"><strong>Satın almama sınırı:</strong> Sorun tek UPS'in bakımsızlığı, ortak tek besleme noktası veya yanlış dağıtım mimarisiyse yalnız STS satın almak gerçek yedeklilik oluşturmaz. Önce bağımsız kaynak ve ortak hata analizi yapılmalıdır.</div></section>
<section><h2>Birincil kaynaklar neyi doğruluyor?</h2><ul><li><a href="https://webstore.iec.ch/en/publication/6801" target="_blank" rel="noopener">IEC 62310-1:2005 — STS genel ve güvenlik gereklilikleri ↗</a></li><li><a href="https://webstore.iec.ch/en/publication/90494" target="_blank" rel="noopener">IEC 60947-6-1:2026 — ATS/ATSE ve bypass-isolation transfer ekipmanı kapsamı ↗</a></li><li><a href="https://www.vertiv.com/en-ca/about/news-and-events/articles/product-class-articles/power-transfer-switches/" target="_blank" rel="noopener">Vertiv — statik ve diğer transfer şalterlerinin görevleri ↗</a></li><li><a href="https://www.vertiv.com/en-ca/products-catalog/critical-power/static-transfer-switches/vertiv-powerswitch-7000-static-transfer-switch/" target="_blank" rel="noopener">Vertiv PowerSwitch — çift bus, izleme ve bakım bypassı örneği ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. IEC 62310-1'in stabilite tarihi 2026 olduğundan proje aşamasında güncel baskı/durum yeniden kontrol edilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu sayfa UPS'in dahili statik bypassına neden geçtiğini veya ATS'nin jeneratörü nasıl başlattığını tekrar etmez. Görevi, <strong>iki canlı AC kaynak arasında STS transferi ile bakım izolasyonu ve ATS görevlerini</strong> ayırmaktır.</p></section>
<section class="cta"><h2>STS ve çift kaynak kabul dosyası</h2><p>Tek hat, kaynak bağımsızlığı, senkron penceresi, transfer olay kaydı, nötr düzeni ve bakım bypassı manevrasını tek kabul paketinde birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=sts">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS/STS üreticisi, sistem entegratörü, elektrik yüklenicisi veya resmî kabul kuruluşu değildir. Bu rehber STS'nin her çift UPS sistemi için gerekli olduğunu iddia etmez.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>