<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS VA ve Watt Farkı Nasıl Hesaplanır? | ALO186</title>
  <meta name="description" content="UPS seçiminde VA, Watt ve güç faktörü farkını; iki kapasite sınırı, rezerv, kalkış akımı ve runtime ilişkisiyle öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ups-va-watt-farki-nasil-hesaplanir">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS VA ve Watt farkı nasıl hesaplanır?","description":"UPS seçiminde görünür güç, gerçek güç, güç faktörü, kapasite rezervi, kalkış akımı ve runtime ilişkisini açıklayan rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-va-watt-farki-nasil-hesaplanir","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Volt-amper (VA)"},{"@type":"DefinedTerm","name":"Watt"},{"@type":"DefinedTerm","name":"Güç faktörü"},{"@type":"DefinedTerm","name":"UPS runtime"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS seçiminde VA mı Watt mı önemlidir?","acceptedAnswer":{"@type":"Answer","text":"İkisi de önemlidir. Bağlı yükün toplam gerçek gücü UPS’in Watt sınırını, görünür gücü de VA sınırını aşmamalıdır."}},{"@type":"Question","name":"1000 VA UPS kaç Watt taşır?","acceptedAnswer":{"@type":"Answer","text":"Tek bir cevap yoktur. UPS’in çıkış güç faktörüne göre 1000 VA model 600 W, 900 W veya başka bir Watt sınırına sahip olabilir; teknik etiketteki iki değer birlikte okunmalıdır."}},{"@type":"Question","name":"Watt değeri VA’ya nasıl çevrilir?","acceptedAnswer":{"@type":"Answer","text":"Yükün güç faktörü biliniyorsa VA = Watt ÷ güç faktörü; Watt = VA × güç faktörü ilişkisi kullanılabilir."}},{"@type":"Question","name":"Daha yüksek VA daha uzun çalışma süresi sağlar mı?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. VA/W kapasitesi yükü taşıma sınırını, batarya kapasitesi ve yük yüzdesi ise runtime süresini belirler. Aynı VA sınıfındaki modellerin çalışma süreleri farklı olabilir."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojisi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · VA · Watt · güç faktörü · 11 dk</span><h1>UPS VA ve Watt farkı nasıl hesaplanır?</h1><p class="lead">UPS etiketi genellikle iki ayrı kapasite sınırı taşır: VA görünür gücü, Watt gerçek gücü gösterir. Doğru seçimde bağlı cihazların toplamı her iki sınırın da altında kalmalı; ayrıca kalkış akımı, büyüme rezervi ve gerekli çalışma süresi ayrı değerlendirilmelidir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynak: Eaton</span><span>Bağımsız bilgi; UPS üretici seçimi veya güç projesi değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong><strong>W = VA × PF</strong> ve <strong>VA = W ÷ PF</strong> ilişkisini kullanın. Ancak UPS’in kendi etiketindeki VA ve Watt sınırlarının ikisini de kontrol edin. Örneğin 1000 VA / 600 W bir UPS, 1000 VA / 900 W modelle aynı gerçek güç kapasitesine sahip değildir.</div>
<div class="layout"><div class="article">
<section><h2>1. VA, Watt ve güç faktörü nedir?</h2><p>Eaton, Watt değerini gerçek güç; VA değerini görünür güç olarak tanımlar. <strong>Güç faktörü</strong> ise Watt’ın VA’ya oranıdır. Yeni bilgisayar ve ağ güç kaynaklarında PF yüksek olabilir; ancak eski veya doğrusal olmayan yüklerde daha düşük olabilir. Etikette yalnız Watt yazıyorsa bilinmeyen PF’yi tahmin etmek yerine cihaz üretici dokümanını kontrol etmek gerekir.</p><div class="grid"><div class="card"><h3>Watt</h3><p>Cihazın gerçek güç tüketimini ve UPS’in gerçek güç çıkış sınırını gösterir.</p></div><div class="card"><h3>VA</h3><p>Gerilim ve akımın oluşturduğu görünür güçtür; UPS’in elektriksel kapasite sınırıdır.</p></div><div class="card"><h3>PF</h3><p><code>PF = Watt ÷ VA</code>. 0 ile 1 arasındadır ve yük tipine göre değişir.</p></div></div></section>
<section><h2>2. Neden iki sınırı da geçmemek gerekir?</h2><div class="table-wrap"><table><thead><tr><th>UPS etiketi</th><th>Yük</th><th>Sonuç</th></tr></thead><tbody><tr><td>1000 VA / 600 W</td><td>550 W ve 700 VA</td><td>Her iki sınır içinde; rezerv ayrıca değerlendirilir</td></tr><tr><td>1000 VA / 600 W</td><td>650 W ve 800 VA</td><td>Watt sınırı aşılır; uygun değildir</td></tr><tr><td>1000 VA / 900 W</td><td>700 W ve 1100 VA</td><td>VA sınırı aşılır; uygun değildir</td></tr><tr><td>1500 VA / 900 W</td><td>500 W ve 650 VA</td><td>Kapasite içinde; runtime grafiği kontrol edilir</td></tr></tbody></table></div><p>UPS’in VA sınırı uygun görünse bile Watt sınırı düşük olabilir. Eaton, aynı 1000 VA sınıfındaki 600 W ve 900 W UPS’lerin taşıyabileceği gerçek yükün farklı olduğunu özellikle vurgular.</p></section>
<section><h2>3. Ön seçim nasıl yapılır?</h2><ol class="steps"><li>UPS’e bağlanacak cihazların azami Watt değerlerini toplayın.</li><li>Mevcutsa her cihazın VA veya PF bilgisini üretici dokümanından alın.</li><li>Toplam Watt ve toplam VA değerlerini ayrı hesaplayın.</li><li>UPS’in her iki kapasite sınırında görünür rezerv bırakın.</li><li>Motor, pompa, lazer yazıcı veya yüksek kalkış akımlı yükleri ayrı değerlendirin.</li><li>Son olarak hedef süreyi modelin gerçek yük–runtime grafiğinden doğrulayın.</li></ol><div class="warning"><strong>Rezerv notu:</strong> Eaton’ın farklı seçim rehberlerinde yaklaşık yüzde 15–20 büyüme payı örneklenir. Bu evrensel bir kural değildir; gerçek rezerv yük değişimi, gelecekteki cihazlar ve üretici tavsiyesine göre belirlenmelidir.</div></section>
<section><h2>4. VA kapasitesi ile runtime aynı şey değildir</h2><p>Daha yüksek VA, UPS’in daha yüksek yükü taşıyabileceğini gösterebilir; bataryada kaç dakika çalışacağını tek başına söylemez. <strong>Runtime</strong>; bağlı Watt yükü, batarya kapasitesi, akü yaşı, sıcaklık, UPS verimi ve varsa haricî batarya modüllerine bağlıdır. Haricî batarya eklemek çalışma süresini artırabilir, fakat UPS’in VA/Watt çıkış sınırını yükseltmez.</p><p><a class="button" href="/hesaplama/ups-suresi/">Toplam W, VA ve yaklaşık çalışma süresini hesaplayın</a></p></section>
<section><h2>5. Hangi yüklerde uzman doğrulaması gerekir?</h2><ul><li>Motor, pompa, kompresör ve yüksek kalkış akımı</li><li>Lazer yazıcı, büyük fotokopi ve ısıtıcı gibi darbe/yüksek güç yükleri</li><li>Tıbbi veya yaşam destek cihazları</li><li>Üç fazlı ve sabit tesisat UPS sistemleri</li><li>Paralel, N+1 veya haricî batarya kabinli kurulumlar</li></ul><p>Bu yüklerde yalnız etiket toplamı yeterli değildir; kalkış, harmonik, bypass, kısa devre ve koruma koordinasyonu değerlendirilmelidir.</p><p><a class="button secondary" href="/haberler/paralel-ups-n-arti-1-yedeklilik-nedir">N+1 ve paralel UPS farkını inceleyin</a></p></section>
<section><h2>6. Satın alma öncesi kontrol listesi</h2><ul><li>UPS’in VA ve Watt değerleri ayrı ayrı yazıyor mu?</li><li>Çıkış dalga şekli ve topolojisi yükle uyumlu mu?</li><li>Gerçek yük yüzdesindeki runtime grafiği mevcut mu?</li><li>Akü değiştirilebilir mi ve üretici desteği sürüyor mu?</li><li>Priz sayısı kadar fiziksel adaptör alanı da yeterli mi?</li><li>Mevcut UPS yeterliyse yeni ürün almamak değerlendirilmiş mi?</li></ul><p>ALO186 doğrudan ürün bağlantısı göstermez. Teknik hesabı tamamlayan düşük riskli kullanıcı, şeffaf satış ortaklığı açıklaması bulunan ürün merkezine ilerleyebilir.</p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/va-versus-watts--eaton.html" rel="nofollow noopener">Eaton — VA, Watt, güç faktörü ve formüller</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/ups-sizing-guide.html" rel="nofollow noopener">Eaton — UPS kapasitesi, runtime ve büyüme rezervi</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/ups-buying-guide-for-idf-network-closets-.html" rel="nofollow noopener">Eaton — aynı VA sınıfında farklı Watt kapasitesi ve batarya modülleri</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai yük kapasitesi ve çalışma süresi tam UPS modelinin teknik tablosu ve runtime eğrisiyle doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Temel formüller</h2><ul><li>W = VA × PF</li><li>VA = W ÷ PF</li><li>PF = W ÷ VA</li></ul></div><div class="side-card"><h2>Ticari sınır</h2><p>Fiyat, stok, puan veya garanti gösterilmez. Teknik kapasite doğrulanmadan ürün yönlendirmesi açılmaz.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS üreticisi, satıcısı veya resmî kurum değildir.</p></div></footer>
</body></html>
