<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Aküsü Değişim ve Kartuş Uygunluk Testi | ALO186</title>
  <meta name="description" content="UPS aküsünü değiştirmeden önce self-test, gerçek çalışma süresi, akü yaşı, sıcaklık, tam model, kartuş kodu ve kullanıcı değişimi güvenliğini birlikte değerlendirin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://www.alo186.com/hesaplama/ups-akusu-degisim-uygunluk/">
  <link rel="stylesheet" href="../styles.css"><link rel="stylesheet" href="./styles.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebApplication","@id":"https://www.alo186.com/hesaplama/ups-akusu-degisim-uygunluk/#app","name":"UPS Aküsü Değişim ve Kartuş Uygunluk Testi","url":"https://www.alo186.com/hesaplama/ups-akusu-degisim-uygunluk/","applicationCategory":"UtilitiesApplication","operatingSystem":"Web","isAccessibleForFree":true,"offers":{"@type":"Offer","price":"0","priceCurrency":"TRY"},"description":"UPS aküsü değişim ihtiyacını, gerçek runtime, self-test, fiziksel belirtiler, UPS yaşı ve tam kartuş uyumuyla ön değerlendiren ücretsiz araç."},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS aküsü kaç yılda değişir?","acceptedAnswer":{"@type":"Answer","text":"VRLA UPS akülerinde 3–5 yıl sık görülen bir aralıktır; ancak sıcaklık, deşarj sayısı, şebeke koşulları ve yük nedeniyle daha erken veya geç değişim gerekebilir. Yaş tek başına karar değildir."}},{"@type":"Question","name":"Replace Battery ışığı yanınca hemen akü alınmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Önce akü tam şarj edilmeli ve normal yük bağlıyken üreticinin self-test adımı çalıştırılmalıdır. Alarm sürüyorsa tam model ve uyumlu kartuş kodu doğrulanarak değişim değerlendirilir."}},{"@type":"Question","name":"Her UPS aküsü kullanıcı tarafından değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yalnız üreticinin kullanıcı değişimine açık olduğunu belirttiği erişim paneli ve kartuş kullanılmalıdır. UPS kasası açılmamalıdır."}},{"@type":"Question","name":"Eski UPS'e yeni akü almak mı, UPS'i değiştirmek mi daha doğru?","acceptedAnswer":{"@type":"Answer","text":"UPS gövdesi yaklaşık 7–10 yıl sınıfındaysa fan, röle ve kondansatör yaşı nedeniyle akü değişimi ile yeni UPS'in toplam maliyeti ve güvenilirliği karşılaştırılmalıdır."}}]}]}</script>
</head>
<body>
<a class="skip-link" href="#arac">Araca geç</a>
<header class="site-header"><div class="header-inner"><a class="brand" href="https://www.alo186.com" aria-label="ALO186 ana sayfa"><span class="brand-mark" aria-hidden="true">186</span><span><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></span></a><nav aria-label="Üst menü"><a href="https://www.alo186.com/elektrik-kesintisi">Kesinti</a><a href="https://www.alo186.com/elektrik-portali">Portal</a><a href="https://www.alo186.com/hesaplama/">Hesaplayıcılar</a></nav></div></header>
<main>
<section class="trust-banner"><strong>Akü kartuşu ön kontrolüdür; servis veya güvenlik onayı değildir.</strong> Şişme, sızıntı, koku veya aşırı ısı varsa UPS kullanılmaz. UPS kasası açılmaz; yalnız üreticinin kullanıcı değişimine açık olarak tanımladığı erişim paneli ve tam uyumlu kartuş değerlendirilebilir. ALO186 resmî kurum, üretici veya satıcı değildir.</section>
<section class="hero"><div class="hero-copy"><span class="eyebrow">Self-test · runtime · 3–5 yıl sinyali · tam kartuş uyumu</span><h1>UPS aküsünü <em>değiştirmeli miyim?</em></h1><p>Takvim yaşına göre akü sipariş etmeyin. Tam şarj sonrası self-test, normal yükte gerçek çalışma süresi, ortam sıcaklığı, UPS gövde yaşı, fiziksel belirtiler ve üreticinin kartuş kodunu birlikte değerlendirin.</p><div class="chip-row"><span class="chip">Kişisel veri yok</span><span class="chip">Satın almama sonucu</span><span class="chip">Fiyat ve stok iddiası yok</span></div></div><aside class="hero-card"><span>Karar zinciri</span><strong>Güvenlik → test → runtime → tam model → kartuş</strong><small>Sonuç; izleme, yeniden test, kartuş değişimi, yeni UPS karşılaştırması veya yetkili servis rotası üretir.</small><a href="#arac">Akü kararını başlat ↓</a></aside></section>
<form id="upsBatteryForm">
<section id="arac" class="layout"><div class="panel"><div class="section-title"><div><span class="step">1</span><h2>UPS ve çalışma süresi</h2></div></div><div class="preset-grid" aria-label="Hazır örnekler"><button type="button" class="preset" data-preset="healthy"><strong>Akü yeterli</strong><small>Self-test geçti · süre yeterli</small></button><button type="button" class="preset" data-preset="replace"><strong>Kartuş değişimi adayı</strong><small>Alarm · düşük runtime · tam bilgi</small></button><button type="button" class="preset" data-preset="old"><strong>Eski UPS</strong><small>Akü mü, yeni cihaz mı?</small></button></div><div class="form-grid">
<label class="field"><span>UPS kullanım sınıfı</span><select id="upsType"><option value="desktop">Masaüstü / küçük tek fazlı UPS</option><option value="rack">Rack UPS</option><option value="online">Yüksek güçlü online / profesyonel UPS</option><option value="unknown">Bilmiyorum</option></select></label>
<label class="field"><span>UPS etiket gücü (VA)</span><input id="upsVa" type="number" min="300" max="20000" step="50" inputmode="numeric" required></label>
<label class="field"><span>UPS gövde yaşı (yıl)</span><input id="upsAgeYears" type="number" min="0" max="25" step="0.5" inputmode="decimal" required></label>
<label class="field"><span>Akü kimyası</span><select id="batteryChemistry"><option value="vrla">VRLA / kurşun-asit</option><option value="lithium">Lityum iyon</option><option value="unknown">Bilmiyorum</option></select></label>
<label class="field"><span>Akü yaşı (yıl)</span><input id="batteryAgeYears" type="number" min="0" max="20" step="0.5" inputmode="decimal" required></label>
<label class="field"><span>Ortam sıcaklığı (°C)</span><input id="ambientC" type="number" min="0" max="50" step="1" inputmode="decimal" required></label>
<label class="field"><span>Mevcut yaklaşık çalışma süresi (dk)</span><input id="runtimeNowMinutes" type="number" min="0" max="1440" step="1" inputmode="numeric" required></label>
<label class="field"><span>Gerekli çalışma süresi (dk)</span><input id="runtimeRequiredMinutes" type="number" min="1" max="1440" step="1" inputmode="numeric" required></label>
<label class="field"><span>Self-test sonucu</span><select id="selfTest"><option value="pass">Başarılı</option><option value="fail">Başarısız / akü zayıf</option><option value="not-run">Çalıştırılmadı</option></select></label>
<label class="field"><span>Batarya sistemi</span><select id="batterySystem"><option value="internal-single">Tek kullanıcı-değiştirilebilir iç kartuş</option><option value="multiple-modules">Birden fazla modül / dizi</option><option value="external-cabinet">Haricî akü kabini</option><option value="unknown">Bilmiyorum</option></select></label>
</div></div><aside class="panel side"><span class="step">i</span><h2>Yaş neden tek başına yetmez?</h2><p>VRLA UPS akülerinde 3–5 yıl sık görülen bir aralıktır. 25°C üzerindeki sıcaklık, sık deşarj ve güç kalitesi sorunları ömrü kısaltabilir. Gerçek runtime ve self-test sonucu daha güçlü karar sinyalidir.</p><a class="btn btn-secondary" href="https://www.alo186.com/hesaplama/ups-suresi/">UPS süre hesabını aç</a></aside></section>
<section class="panel settings-panel"><div class="section-title"><div><span class="step">2</span><h2>Test ve fiziksel güvenlik</h2></div></div><div class="safety-grid">
<label class="check-item"><input id="replaceAlarm" type="checkbox"><span><strong>Replace Battery / akü alarmı var</strong><small>LED, LCD veya yazılım uyarısı görülüyor.</small></span></label>
<label class="check-item"><input id="physicalSafe" type="checkbox"><span><strong>Şişme, sızıntı, koku ve aşırı ısı yok</strong><small>İşaretlenmiyorsa ticari rota kapanır ve kullanım durdurulur.</small></span></label>
<label class="check-item"><input id="fullyChargedBeforeTest" type="checkbox"><span><strong>Self-test öncesi tam şarj doğrulandı</strong><small>Üreticinin önerdiği şarj süresi tamamlandı.</small></span></label>
<label class="check-item"><input id="normalLoadTested" type="checkbox"><span><strong>Normal yükle test edildi</strong><small>Gerçek kritik yük veya eşdeğer yük bağlıydı.</small></span></label>
<label class="check-item risk-check"><input id="criticalLoad" type="checkbox"><span><strong>Kritik işletme yükü</strong><small>Sunucu, otel, güvenlik veya süreç kaybı riski varsa profesyonel doğrulama gerekir.</small></span></label>
<label class="check-item risk-check"><input id="medicalLoad" type="checkbox"><span><strong>Tıbbi / yaşam destek yükü</strong><small>İşaretliyse bütün ürün yönlendirmeleri kapanır.</small></span></label>
</div></section>
<section class="panel settings-panel"><div class="section-title"><div><span class="step">3</span><h2>Tam model ve kartuş doğrulaması</h2></div></div><div class="safety-grid">
<label class="check-item"><input id="exactUpsModelKnown" type="checkbox"><span><strong>UPS tam model kodu biliniyor</strong><small>Seri numarası değil, üretici model kodu kullanılıyor.</small></span></label>
<label class="check-item"><input id="cartridgeCodeKnown" type="checkbox"><span><strong>Üretici kartuş kodu doğrulandı</strong><small>Tam UPS modeli için üreticinin önerdiği kartuş.</small></span></label>
<label class="check-item"><input id="exactSpecsMatch" type="checkbox"><span><strong>Gerilim, kapasite, kimya, konnektör ve adet eşleşiyor</strong><small>Fiziksel ölçü tek başına uyum değildir.</small></span></label>
<label class="check-item"><input id="manufacturerUserReplaceable" type="checkbox"><span><strong>Üretici kullanıcı değişimine izin veriyor</strong><small>Akü erişim paneli ve prosedür kılavuzda açıkça tanımlı.</small></span></label>
<label class="check-item"><input id="manualChecked" type="checkbox"><span><strong>Değişim ve güvenlik kılavuzu kontrol edildi</strong><small>UPS kasası açılmadan izlenecek prosedür bulundu.</small></span></label>
<label class="check-item"><input id="supportChecked" type="checkbox"><span><strong>UPS destek ve yaş durumu kontrol edildi</strong><small>Eski cihazda akü değişimi yeni UPS ile karşılaştırıldı.</small></span></label>
<label class="check-item"><input id="allModulesSameAge" type="checkbox"><span><strong>Dizide eski ve yeni akü karıştırılmıyor</strong><small>İlgili modüller üretici talimatına göre birlikte değerlendiriliyor.</small></span></label>
</div><div id="validation" class="validation" role="alert" aria-live="assertive" tabindex="-1"></div><div class="actions"><button class="btn btn-primary" type="submit">Akü kararını oluştur</button><button id="resetBtn" class="btn btn-secondary" type="button">Sıfırla</button></div><p class="privacy-note">Bu araç ad, e-posta, telefon, adres, UPS seri numarası veya cihaz kimliği istemez. Girilen teknik değerler yalnız tarayıcı içindeki hesaplama için kullanılır.</p></section>
</form>
<section id="results" class="results hidden" tabindex="-1" aria-live="polite"><div class="panel result-head"><div><span class="eyebrow">Açıklanabilir akü kararı</span><h2 id="resultStatus" class="status">Sonuç</h2><p>Akü yaşı tek başına değişim emri değildir; güvenlik, self-test, gerçek runtime ve kartuş uyumu birlikte değerlendirilir.</p></div></div><div class="metric-grid ups-battery-metrics"><div class="metric"><span>Runtime farkı</span><strong id="runtimeMetric">—</strong></div><div class="metric"><span>Akü yaşı</span><strong id="ageMetric">—</strong></div><div class="metric"><span>Karar güveni</span><strong id="confidenceMetric">—</strong></div><div class="metric"><span>Sonraki rota</span><strong id="routeMetric">—</strong></div></div>
<div id="blockerCard" class="panel danger-card hidden"><h3>Kullanımı durdurun</h3><ul id="blockerList"></ul></div><div class="panel warning-card"><h3>Koşullar ve eksik doğrulamalar</h3><ul id="warningList"></ul></div><div class="panel"><h3>Uygulanabilir kontrol listesi</h3><ul id="checkList"></ul></div>
<div id="noPurchasePanel" class="panel no-buy-panel hidden"><span class="eyebrow">Satın almama sonucu</span><h3>Mevcut akü gerekli çalışma süresini karşılıyor</h3><p>Self-test başarılı, alarm yok ve normal yükte süre yeterliyse yalnız yaş nedeniyle yeni akü almak gereksiz olabilir. Bakım planında izlemeye devam edin.</p><a class="btn btn-secondary" href="https://www.alo186.com/hesaplama/ekipman-bakim-plani/">Bakım planına ekle</a></div>
<div id="retestPanel" class="panel retest-panel hidden"><h3>Önce tam şarj ve self-test</h3><p>Akü satın almadan önce üreticinin şarj süresini tamamlayın, normal yükü bağlayın ve self-test’i yeniden çalıştırın. Sonucu bu araca tekrar girin.</p></div>
<div id="comparePanel" class="panel compare-panel hidden"><h3>Akü değişimini yeni UPS ile karşılaştırın</h3><p>UPS gövdesi yaklaşık 7–10 yıl sınıfındaysa fan, röle ve kondansatör yaşı nedeniyle yalnız kartuş fiyatına bakmayın; yeni cihazın güç, runtime ve toplam maliyetini karşılaştırın.</p><a class="btn btn-secondary" href="https://www.alo186.com/hesaplama/yedek-guc-maliyet-karsilastirma/">Toplam maliyeti karşılaştır</a></div>
<div id="professionalPanel" class="panel professional-panel hidden"><h3>Yetkili servis veya profesyonel doğrulama gerekir</h3><p>Rack/online UPS, 3 kVA üzeri cihaz, haricî akü kabini, çoklu dizi, lityum batarya, kritik veya tıbbi yük için genel kartuş yönlendirmesi yapılmaz.</p></div>
<div id="affiliatePanel" class="panel affiliate-panel hidden"><span class="eyebrow">Şeffaf satış ortaklığı · düşük riskli kartuş ön seçimi</span><h3>Tam model için doğrulanmış kartuş sınıfına ilerleyebilirsiniz</h3><p>ALO186 ürün satıcısı değildir. Ürün merkezine giden bazı bağlantılar satış ortaklığı bağlantısı olabilir ve uygun satın alımlardan komisyon doğabilir. Bu durum fiyatı artırmaz; teknik uyum veya garanti anlamına gelmez.</p><div class="affiliate-ack-grid"><label><input id="needAck" type="checkbox"><span>Mevcut akünün self-test/runtime ihtiyacını karşılamadığını doğruladım.</span></label><label><input id="specAck" type="checkbox"><span>UPS tam modeli ve üretici kartuş kodunu satıcı sayfasında yeniden kontrol edeceğim.</span></label><label><input id="affiliateAck" type="checkbox"><span>Bağlantının satış ortaklığı niteliğini anladım; satın almamak da geçerli bir seçenek.</span></label></div><a id="productCenterLink" class="btn btn-primary disabled-link" aria-disabled="true" tabindex="-1" href="https://www.alo186.com/akilli-urun-secimi?niyet=ups-akusu">UPS aküsü ürün merkezini aç</a></div>
</section>
<section class="content-section faq"><details><summary>UPS aküsü 3 yaşında; hemen değişmeli mi?</summary><p>Hayır. 3–5 yıl yalnız bakım sinyalidir. Self-test başarılıysa, alarm yoksa ve gerçek runtime ihtiyacınızı karşılıyorsa izleme devam edebilir.</p></details><details><summary>Aynı ölçüde herhangi bir 12 V akü olur mu?</summary><p>Hayır. Gerilim, kapasite, kimya, terminal, adet, dizi yapısı ve UPS’in şarj yönetimi tam model için doğrulanmalıdır.</p></details><details><summary>UPS kasasını açabilir miyim?</summary><p>Hayır. Yalnız üreticinin kullanıcı değişimine açık olarak tanımladığı akü erişim paneli kullanılabilir; iç elektronik bölmeye erişilmez.</p></details></section>
<section class="panel sources"><span class="eyebrow">Birincil kaynaklar · 28 Temmuz 2026 doğrulaması</span><h2>Teknik ve güvenlik dayanakları</h2><ul><li><a href="https://www.se.com/us/en/faqs/FA158934/" rel="noopener">Schneider Electric — VRLA UPS akü ömrü</a>: 3–5 yıl aralığı, 20–25°C ortam ve sıcaklık etkisi.</li><li><a href="https://www.se.com/uk/en/faqs/FA156584/" rel="noopener">Schneider Electric — Replace Battery uyarısı</a>: tam şarj, normal yük ve self-test sonrası karar.</li><li><a href="https://www.se.com/us/en/faqs/FA156530/" rel="noopener">Schneider Electric — doğru kartuş kodunu bulma</a>: UPS tam modeline göre üretici kartuş eşleştirmesi.</li><li><a href="https://www.apc.com/us/en/faqs/FA273534/" rel="noopener">APC — UPS kasasını açma ve kullanıcı-değiştirilebilir akü paneli</a>: iç kasanın açılmaması ve tam model kılavuzu.</li></ul><p class="help">Kaynaklar genel karar ilkelerini destekler. Nihai değişim, tam UPS modeli ve üretici prosedürüyle doğrulanmalıdır.</p></section>
</main>
<footer><div class="footer-inner"><div><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, kamu kurumu, UPS üreticisi, servis veya satıcı değildir.</p></div><div class="footer-links"><a href="https://www.alo186.com/yayin-ilkeleri">Yayın ilkeleri</a><a href="https://www.alo186.com/gizlilik">Gizlilik</a><a href="https://www.alo186.com/iletisim">İletişim</a></div></div></footer><noscript><div class="noscript">Bu uygunluk aracı JavaScript gerektirir.</div></noscript><script src="../common.js"></script><script src="./core.js"></script><script src="./app.js"></script>
</body></html>