<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>Asansörde Kesinti: ARD, UPS ve Jeneratör Farkı | ALO186</title><meta name="description" content="Elektrik kesintisinde asansör ARD, alarm, acil aydınlatma, UPS ve jeneratör görevlerini ayırın; güvenli kurtarma ve kabul testini planlayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/asansor-elektrik-kesintisi-ard-ups-jenerator-kurtarma"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Asansörde elektrik kesintisi: ARD, UPS ve jeneratör farkı","description":"Elektrik kesintisinde asansör otomatik kurtarma, alarm, acil aydınlatma ve bina yedek gücünü ayıran kabul rehberi.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/asansor-elektrik-kesintisi-ard-ups-jenerator-kurtarma","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"ARD"},{"@type":"DefinedTerm","name":"Automatic Rescue Operation"},{"@type":"DefinedTerm","name":"En yakın kata kurtarma"},{"@type":"DefinedTerm","name":"İki yönlü alarm"},{"@type":"DefinedTerm","name":"Acil aydınlatma"},{"@type":"DefinedTerm","name":"Asansör UPS'i"},{"@type":"DefinedTerm","name":"Jeneratör transferi"},{"@type":"DefinedTerm","name":"Kurtarma tatbikatı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"ARD asansörü elektrik kesilince normal çalıştırır mı?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. Otomatik kurtarma cihazının temel görevi, ürün ve proje tasarımına göre kabini güvenli yönde en yakın kata götürüp kapıyı açarak tahliyeyi kolaylaştırmaktır; sürekli normal işletme ayrı bir yedek güç görevidir."}},{"@type":"Question","name":"Asansöre haricî UPS bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız asansör üreticisi veya yetkili bakım kuruluşunun onayladığı topoloji, rejeneratif sürücü davranışı, nötr-toprak düzeni, koruma ve transfer testleriyle. Genel amaçlı UPS doğrudan uygun kabul edilmez."}},{"@type":"Question","name":"Jeneratör varsa ARD’ye gerek kalmaz mı?","acceptedAnswer":{"@type":"Answer","text":"Bu sonuç otomatik değildir. Jeneratörün start ve transfer süresinde yolcu kabinde kalabilir; jeneratör veya ATS arızası da mümkündür. ARD, alarm, acil aydınlatma ve bina yedek kaynağı farklı katmanlardır."}},{"@type":"Question","name":"Elektrik kesilince kabin kapısı zorla açılmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kabin kat seviyesinde değilse düşme ve sıkışma riski doğabilir. Yolcu alarm/iletişim sistemini kullanmalı; kurtarma yalnız eğitimli yetkili kişilerce yürütülmelidir."}},{"@type":"Question","name":"Asansör kesinti tatbikatında ne test edilir?","acceptedAnswer":{"@type":"Answer","text":"Normal besleme kaybı, ARD devreye girme süresi, hareket yönü, kata seviyeleme, kapı açma, alarm ve acil aydınlatma, jeneratör transferi, tekrar devreye alma ve olay logları birlikte doğrulanır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Asansör kesintisi ve otomatik kurtarma"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/edas-bul/">EDAŞ Bulucu</a><a href="/haberler">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">Asansör · ARD · UPS · jeneratör · kurtarma · 15 dk</span><h1>Asansörde elektrik kesildi: ARD, UPS ve jeneratör ne yapar?</h1><p class="lead"><strong>Önce tahliye görevi ile normal işletme yedeklemesini ayırın.</strong> ARD yolcuyu güvenli kata ulaştırabilir; alarm ve acil aydınlatma kurtarmayı destekler; jeneratör veya asansör UPS'i ise ayrı projelendirme ve kabul gerektirir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: ISO, BSI, Otis ve EUR-Lex</span><span>Canlı elektrik ve makine müdahalesi yetkin personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>ARD, UPS ve jeneratör aynı görevi yapmaz.</strong> Akülü Automatic Rescue Operation sistemi ürün tasarımına göre elektrik kesintisinde kabini güvenli yönde en yakın kata götürüp kapıyı açabilir; bu, asansörün kesinti boyunca normal servis vermesi anlamına gelmez. ISO 8100-1:2026 asansörün elektrik ekipmanını da kapsayan güvenlik kurallarını tanımlar. Güncel AB asansör mevzuatı ise mahsur kalanların kurtarılabilmesini, iki yönlü iletişimi ve normal besleme olmadan çalışabilen acil aydınlatmayı zorunlu güvenlik işlevleri arasında ele alır.</p></section>
<section><h2>Üç yedekleme katmanını ayırın</h2><div class="table-wrap"><table><thead><tr><th>Katman</th><th>Temel görev</th><th>Kanıt</th></tr></thead><tbody><tr><td>ARD / otomatik kurtarma</td><td>Kabini kontrollü biçimde uygun kata getirip kapıyı açmak.</td><td>Model, akü, yön seçimi, seviyeleme, kapı açma ve gerçek kesinti testi.</td></tr><tr><td>Alarm ve acil aydınlatma</td><td>Mahsur kalan yolcunun yardım istemesi ve kabinin görünür kalması.</td><td>İki yönlü bağlantı, yedek besleme süresi, çağrı merkezi ve saha testi.</td></tr><tr><td>Bina jeneratörü / asansör UPS'i</td><td>Proje kapsamına göre bir veya daha fazla asansörün normal ya da sınırlı servisini sürdürmek.</td><td>Güç, rejenerasyon, motor kalkışı, transfer, seçicilik ve yük sıralama testi.</td></tr><tr><td>Manuel kurtarma</td><td>Otomatik sistem başarısız olduğunda eğitimli ekip tarafından tahliye.</td><td>Kurtarma talimatı, erişim, ekip yetkisi, iletişim ve tatbikat kaydı.</td></tr></tbody></table></div></section>
<section><h2>10 adımlık kesinti ve kurtarma kabul zinciri</h2><ol class="steps"><li><strong>Asansör kimliğini doğrulayın:</strong> üretici, kontrolör, sürücü, ARD/UPS modeli, kapasite ve bakım kuruluşu kaydedilsin.</li><li><strong>Tek hattı çıkarın:</strong> ana besleme, asansör panosu, ARD, alarm, acil aydınlatma, jeneratör ve ATS bağlantıları ayrı gösterilsin.</li><li><strong>Görev matrisini yazın:</strong> ARD yalnız tahliye mi yapacak, jeneratör bir asansörü mü yoksa grubu mu çalıştıracak, yük sıralaması nedir?</li><li><strong>Akü ve DC kaynağını test edin:</strong> yaş, şarj, alarm, terminal, kapasite ve üretici self-test kayıtları doğrulansın.</li><li><strong>İletişimi doğrulayın:</strong> kabinden iki yönlü alarm çağrısı, konum bilgisi, karşı tarafın yanıtı ve yedek besleme kaydedilsin.</li><li><strong>Acil aydınlatmayı test edin:</strong> normal besleme kesildiğinde devreye girme ve kurtarma prosedürü boyunca yeterli çalışma kanıtı alınsın.</li><li><strong>ARD tatbikatı yapın:</strong> farklı kabin konumlarında güvenli yön, hız, kata seviyeleme ve kapı açma yetkili servisle test edilsin.</li><li><strong>Jeneratör transferini test edin:</strong> start süresi, gerilim/frekans penceresi, sürücü DC barası, rejeneratif enerji, nötr ve koruma davranışı kaydedilsin.</li><li><strong>Arıza senaryolarını deneyin:</strong> ARD aküsü zayıf, jeneratör başlamıyor, alarm iletişimi kesik veya kapı açmıyor senaryolarında güvenli kapanış doğrulansın.</li><li><strong>Tekrar devreye almayı yönetin:</strong> şebeke dönüşü, yeniden senkronizasyon/transfer, hata reseti, kabin çağrıları ve loglar imzalı kabul dosyasına girsin.</li></ol></section>
<section><h2>Kabul dosyasında bulunması gereken 14 alan</h2><ul class="checklist"><li>Asansör, kontrolör, sürücü ve ARD tam modeli</li><li>Onaylı elektrik tek hattı ve kumanda şeması</li><li>ARD akü kimyası, kapasitesi ve yaşı</li><li>ARD self-test ve gerçek kurtarma süresi</li><li>Kabinin seçtiği hareket yönü ve hızı</li><li>Kata seviyeleme toleransı ve kapı açma</li><li>İki yönlü alarm ve çağrı merkezi kaydı</li><li>Acil aydınlatma çalışma süresi</li><li>Jeneratör kW/kVA ve motor kalkış senaryosu</li><li>Rejeneratif sürücü/enerji geri besleme uyumu</li><li>ATS transfer ve geri dönüş süresi</li><li>Nötr-toprak, RCD ve koruma koordinasyonu</li><li>Manuel kurtarma talimatı ve yetkili ekip</li><li>Periyodik tatbikat tarihi ve kapanış tutanağı</li></ul></section>
<section class="warning"><h2>Yolcu kapıyı zorlamamalı, kuyuya müdahale edilmemelidir</h2><p>Elektrik kesintisinde kabin kat seviyesinde olmayabilir. Yolcu alarm/iletişim sistemini kullanmalı, sakin kalmalı ve kurtarma ekibini beklemelidir. Pano, fren, kapı kilidi, motor veya kuyuya müdahale yalnız yetkili asansör bakım kuruluşu ve bina prosedürüyle yapılmalıdır.</p></section>
<section class="boundary"><h2>Haricî UPS veya jeneratörü doğrudan bağlamama sınırı</h2><p>Genel amaçlı UPS, power station veya jeneratör; sürücünün kalkış ve rejenerasyon karakteristiği, kısa devre akımı, nötr-toprak düzeni, fren/kontrol devreleri ve üretici onayı doğrulanmadan asansöre bağlanmamalıdır. Mevcut ARD, alarm ve bina yedek kaynağı gerçek tatbikatı geçiyorsa yalnız daha büyük güç etiketi için yeni sistem almayın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>elektrik kesintisinde yolcunun güvenli tahliyesi, ARD ve bina yedek kaynağı kabulünü</strong> çözer. <a href="/haberler/jenerator-notr-topraklama-3-kutup-4-kutup-ats">genel jeneratör rehberi</a> nötr ve ATS topolojisini; <a href="/haberler/elektrik-kesintisi-tazminati-12-saat-yillik-sureklilik">kesinti tazminatı rehberi</a> tüketici hakkını; <a href="/haberler/ups-jenerator-uyumu-frekans-gerilim-penceresi">UPS–jeneratör uyumu</a> kaynak penceresini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/haberler/jenerator-notr-topraklama-3-kutup-4-kutup-ats">Jeneratör nötrü ve ATS</a><a href="/haberler/ups-jenerator-uyumu-frekans-gerilim-penceresi">UPS–jeneratör uyumu</a><a href="/haberler/jenerator-kisa-devre-akimi-sigorta-koruma-koordinasyonu">Jeneratör koruma koordinasyonu</a><a href="/haberler/kurulu-baglanti-sozlesme-talep-gucu-guc-artisi">Bağlantı ve talep gücü</a><a href="/haberler/elektrik-kesintisi-tazminati-12-saat-yillik-sureklilik">Kesinti tazminatı</a><a href="/haberler/elektrik-gerilim-kalitesi-sikayeti-edas-bir-haftalik-olcum">Gerilim kalitesi ölçümü</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/edas-bul/">EDAŞ Bulucu</a><a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği değerlendirmesi</a></div></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a href="https://www.iso.org/standard/80553.html" target="_blank" rel="noopener">ISO 8100-1:2026 — yolcu ve yük asansörleri güvenlik kuralları</a></li><li><a href="https://knowledge.bsigroup.com/products/safety-rules-for-the-construction-and-installation-of-lifts-lifts-for-the-transport-of-persons-and-goods-remote-alarm-on-passenger-and-goods-passenger-lifts-1" target="_blank" rel="noopener">BSI — BS EN 81-28:2022 uzak alarm ve saha testi kapsamı</a></li><li><a href="https://www.otis.com/tr/tr/products-services/products/gen2-comfort" target="_blank" rel="noopener">Otis Türkiye — akülü Automatic Rescue Operation örneği</a></li><li><a href="https://eur-lex.europa.eu/eli/dir/2014/33/2026-05-30/eng" target="_blank" rel="noopener">EUR-Lex — 2014/33/EU Asansör Direktifi, 30 Mayıs 2026 konsolide metin</a></li></ul></section>
<section class="cta"><h2>Asansör kesinti tatbikatını belgeleyin</h2><p>ARD, alarm, acil aydınlatma, jeneratör ve transfer davranışını yolcu güvenliği odaklı tek kabul matrisinde doğrulayın.</p><a class="button" href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği ön değerlendirmesi</a></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgi platformudur.</strong> EDAŞ, kamu kurumu, üretici, yetkili servis veya resmî kabul kuruluşu değildir.</p><a href="/">Ana sayfa</a> · <a href="/haberler">Teknik makaleler</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></div></footer></body></html>