<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Grid-Forming ve Grid-Following: Black Start Rehberi | ALO186</title>
<meta name="description" content="BESS için grid-forming, grid-following, ada modu ve black start farkını; SoC rezervi, koruma, motor kalkışı, mikroşebeke kontrolü ve kabul testiyle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/bess-grid-forming-grid-following-black-start-mikrogrid">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS grid-forming ve grid-following: ada modu, black start ve mikroşebeke kabulü","description":"Batarya enerji depolama sisteminde grid-forming, grid-following ve gerçek black-start kabiliyetini teknik kabul kanıtıyla ayıran rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-grid-forming-grid-following-black-start-mikrogrid","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Grid-forming inverter"},{"@type":"DefinedTerm","name":"Grid-following inverter"},{"@type":"DefinedTerm","name":"Black start"},{"@type":"DefinedTerm","name":"Mikroşebeke"},{"@type":"DefinedTerm","name":"Ada modu"},{"@type":"DefinedTerm","name":"Droop control"},{"@type":"DefinedTerm","name":"SoC rezervi"},{"@type":"DefinedTerm","name":"Seamless transition"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Grid-forming ile grid-following arasındaki temel fark nedir?","acceptedAnswer":{"@type":"Answer","text":"Grid-following inverter, güç aktarabilmek için mevcut şebeke gerilim ve frekans referansını izler. Grid-forming inverter ise uygun tasarımda ada şebekesinin gerilim ve frekans referansını oluşturabilir ve diğer kaynakların izleyeceği elektriksel çerçeveyi sağlayabilir."}},{"@type":"Question","name":"Grid-forming BESS kesin olarak black start yapar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Black start; inverter kontrolüne ek olarak yardımcı beslemelerin enerjisiz durumdan kalkması, akü SoC rezervi, kontaktör ve trafo enerjilendirme sırası, koruma, motor kalkışı, mikroşebeke kontrolü ve gerçek karanlık tesis testini gerektirir."}},{"@type":"Question","name":"Hybrid inverter etiketi ada modu için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. EPS çıkış gücü, nötr-toprak topolojisi, üç faz dengesizliği, motor/inrush kapasitesi, transfer süresi, PV'nin ada modunda davranışı ve black-start prosedürü tam model dokümanından ve saha testinden doğrulanmalıdır."}},{"@type":"Question","name":"VPP'ye katılan batarya elektrik kesilince tesisi besler mi?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak değil. VPP, telemetri ve piyasa aktivasyonu şebeke bağlantılı bir hizmet olabilir. Ada ayırma, grid-forming kaynak, kritik yük panosu, koruma ve enerji rezervi yoksa VPP katılımı yedek güç sağlamaz."}},{"@type":"Question","name":"Black-start testi canlı tesiste nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"Kritik yük ve can güvenliği etkileri değerlendirilerek bakım penceresinde; tamamen enerjisiz başlangıç, yardımcı besleme kalkışı, bara gerilim/frekans oluşumu, trafo ve yük sıralaması, motor kalkışı, koruma, jeneratör/PV senkronu ve şebekeye geri dönüş kaydedilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS grid-forming ve black start"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · grid-forming · grid-following · black start · mikroşebeke · 16 dk</span><h1>BESS grid-forming ise elektrik kesilince tesisi başlatır mı?</h1><p class="lead"><strong>Grid-forming etiketi ile gerçek black-start kabiliyetini ayırın.</strong> Bir BESS ada şebekesinin gerilim ve frekansını oluşturabilir; ancak karanlık tesisten kalkış, yardımcı besleme, trafo/motor inrush, koruma, SoC rezervi ve kaynak senkronu ayrı ayrı kabul edilmelidir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: U.S. Department of Energy ve NREL/NLR</span><span>Şebeke ayırma ve kara başlangıç testleri uzman mühendislik gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Grid-following inverter mevcut bir gerilim/frekans referansını izler; grid-forming inverter uygun tasarımda bu referansı oluşturabilir.</strong> DOE ve NREL, grid-forming kaynakların yüksek inverter penetrasyonunda gerilim/frekans desteği ve bazı tasarımlarda black start için kullanılabildiğini açıklar. Ancak “grid-forming destekler” beyanı, BESS'in tamamen enerjisiz tesisi tek başına güvenle başlatacağını kanıtlamaz. Yardımcı sistemlerin kalkışı, DC/AC ayırıcılar, trafo mıknatıslanma akımı, motor kalkışı, akım sınırlama, koruma koordinasyonu, yük sıralaması ve şebekeye geri senkron gerçek testle doğrulanmalıdır.</p></section>
<section><h2>Dört kavramı birbirine karıştırmayın</h2><div class="table-wrap"><table><thead><tr><th>Kavram</th><th>Temel görev</th><th>Tek başına kanıtlamadığı</th></tr></thead><tbody><tr><td>Grid-following</td><td>Mevcut şebeke dalga biçimini izleyerek aktif/reaktif güç vermek</td><td>Enerjisiz barada gerilim ve frekans oluşturmak</td></tr><tr><td>Grid-forming</td><td>Kontrol sınırları içinde gerilim/frekans referansı ve ada kararlılığı sağlamak</td><td>Yardımcı beslemesiz black start, tüm yükleri kaldırma veya mevzuat kabulü</td></tr><tr><td>Ada modu / EPS</td><td>Şebekeden ayrılmış seçili yükleri beslemek</td><td>Tüm tesisin kesintisiz veya karanlık başlangıçla beslenmesi</td></tr><tr><td>Black start</td><td>Dış AC besleme olmadan kaynağı ve ardından ada barasını kontrollü başlatmak</td><td>Sınırsız motor kalkışı, uzun runtime veya otomatik şebeke geri dönüşü</td></tr><tr><td>VPP aktivasyonu</td><td>Telemetri ve programla şebeke/piyasa hizmeti vermek</td><td>Fiziksel ada ayırma ve kritik yük yedeklemesi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık grid-forming ve black-start kabul zinciri</h2><ol class="steps"><li><strong>Kullanım görevini tanımlayın:</strong> frekans desteği, ada işletimi, kesintisiz transfer, black start, jeneratör desteği ve VPP ayrı gereksinimlerdir.</li><li><strong>Tam PCS/inverter kabiliyetini doğrulayın:</strong> grid-forming modu, güç/enerji sınırı, firmware, lisans ve üretici test raporu yazılı alınır.</li><li><strong>Kritik yük barasını ayırın:</strong> şebeke, genel yük ve ada barası; ATS/STS/şalter kilitlemeleriyle tek hatta gösterilir.</li><li><strong>Yardımcı besleme zincirini inceleyin:</strong> BMS, HVAC, yangın algılama, kontrolör, kontaktör, trafo fanı ve haberleşme karanlık tesisten nasıl kalkıyor belirlenir.</li><li><strong>SoC rezervini yönetin:</strong> VPP veya arbitrajın black-start rezervini tüketmesini engelleyen minimum SoC ve öncelik kuralları tanımlanır.</li><li><strong>Trafo ve kablo enerjilendirmesini modelleyin:</strong> mıknatıslanma inrushı, rezonans, kablo şarj akımı ve PCS akım sınırlaması EMT/üretici verisiyle değerlendirilir.</li><li><strong>Yük sırasını oluşturun:</strong> UPS, HVAC, pompalar, asansör, motor ve EV şarj grupları kademeli başlatılır; load shedding eşikleri belirlenir.</li><li><strong>Koruma topolojisini test edin:</strong> ada modundaki düşük kısa devre akımı, yönlü elemanlar, RCD/N–PE düzeni ve jeneratör koordinasyonu ayrı doğrulanır.</li><li><strong>Kaynakları senkronlayın:</strong> PV grid-following inverterler, jeneratör ve diğer BESS'lerin hangi lideri izleyeceği ve yeniden bağlanma sırası test edilir.</li><li><strong>Karanlık başlangıç ve geri dönüş tatbikatı yapın:</strong> dış AC tamamen yokken başlangıçtan şebekeye kontrollü geri senkrona kadar dalga biçimi ve olay logları kaydedilir.</li></ol></section>
<section><h2>İhale ve saha kabul dosyasında bulunması gereken 14 alan</h2><ul class="checklist"><li>BESS enerji/güç değeri ve kullanılabilir SoC penceresi</li><li>PCS tam modeli, firmware ve grid-forming lisansı</li><li>Grid-following/grid-forming geçiş mantığı</li><li>Black-start yardımcı besleme mimarisi</li><li>Kritik yük ve genel yük tek hat ayrımı</li><li>ATS/STS/şalter kilitleme ve anti-islanding düzeni</li><li>Trafo inrushı ve PCS akım sınırlama modeli</li><li>Motor kalkışı ve kademeli yük alma planı</li><li>Frekans/gerilim droop ve kararlılık ayarları</li><li>Ada kısa devre akımı ve koruma koordinasyonu</li><li>Nötr-toprak ve RCD davranış matrisi</li><li>PV, jeneratör ve diğer inverterlerle senkronizasyon</li><li>VPP/EMS önceliği ve minimum SoC rezervi</li><li>Karanlık başlangıç, islanding ve şebekeye dönüş kayıtları</li></ul></section>
<section class="warning"><h2>Şebekeyi yetkisiz biçimde ada olarak enerjilendirmeyin</h2><p>Yanlış kilitleme veya anti-islanding ihlali, dağıtım hattını geri besleyerek saha ekiplerini ve üçüncü kişileri tehlikeye atabilir. Black-start testi; dağıtım sınırı, koruma, izinler, kritik yük sahipleri ve acil durdurma planı doğrulanmadan yapılmamalıdır.</p></section>
<section class="boundary"><h2>“Grid-forming” etiketi için BESS satın almama sınırı</h2><p>Üretici teklifi; dış AC olmadan yardımcı sistem kalkışını, sürekli ada gücünü, kısa süreli overloadı, trafo/motor inrushını, koruma uyumunu ve gerçek black-start SAT kapsamını açıkça vermiyorsa yalnız özellik listesindeki grid-forming ifadesiyle yatırım yapmayın. Mevcut UPS veya jeneratör görevini kaldırmadan önce ölçülmüş süreklilik ve ekonomik değer hesabı yapın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>BESS kontrol modları, ada liderliği ve karanlık tesisten black-start kabulünü</strong> çözer. <a href="/haberler/ges-batarya-ac-coupled-dc-coupled-retrofit-farki">AC/DC coupled retrofit rehberi</a> enerji bağlantı mimarisini; <a href="/haberler/ges-sifir-ihracat-zero-export-anti-islanding-kabul-testi">zero-export ve anti-islanding rehberi</a> şebekeye ihracat/kesinti ayrımını; <a href="/haberler/vpp-toplayici-sozlesmesi-baseline-telemetri-gelir-paylasimi">VPP sözleşme rehberi</a> telemetri ve gelir paylaşımını ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/haberler/ges-batarya-ac-coupled-dc-coupled-retrofit-farki">AC coupled ve DC coupled BESS</a><a href="/haberler/ges-sifir-ihracat-zero-export-anti-islanding-kabul-testi">Zero export ve anti-islanding</a><a href="/haberler/inverter-ada-modu-notr-toprak-rolesi-rcd-eps">Ada modunda nötr–toprak ve RCD</a><a href="/haberler/vpp-toplayici-sozlesmesi-baseline-telemetri-gelir-paylasimi">VPP toplayıcı sözleşmesi</a><a href="/haberler/ev-sarj-dinamik-yuk-yonetimi-load-balancing">EV şarj dinamik yük yönetimi</a><a href="/haberler/jenerator-kisa-devre-akimi-sigorta-koruma-koordinasyonu">Jeneratör koruma koordinasyonu</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği değerlendirmesi</a></div></section>
<section><h2>Kaynaklar ve dönüşüm çağrısı</h2><ul><li><a href="https://www.energy.gov/cmei/systems/unifi-consortium" rel="external noopener">U.S. Department of Energy UNIFI: grid-forming ve black start</a></li><li><a href="https://www.energy.gov/cmei/systems/solar-integration-inverters-and-grid-services-basics" rel="external noopener">DOE inverterler ve şebeke hizmetleri temelleri</a></li><li><a href="https://www.nrel.gov/news/program/2020/technical-roadmap-guides-research-direction-grid-forming-inverters" rel="external noopener">NREL grid-forming inverter araştırma yol haritası</a></li><li><a href="https://research-hub.nrel.gov/en/publications/demonstration-of-power-system-black-start-with-hydropower-generat-2/" rel="external noopener">NREL/NLR BESS grid-forming ve black-start donanım gösterimi</a></li></ul><p><a class="button" href="/hizmetler/elektrik-surekliligi/">Black-start kabul matrisi hazırlayın</a> <a class="button secondary" href="/elektrik-durum-merkezi/">Kritik yükleri sınıflandırın</a></p></section>
</article></main><footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; şebeke işletmecisi veya ürün üreticisi değildir.</p></div></footer></body></html>