<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Hücre Sıcaklık Farkı, HVAC ve Sıvı Soğutma Teşhisi | ALO186</title>
<meta name="description" content="BESS hücre ve rack sıcaklık farkını; HVAC, sıvı soğutma, sensör, hava akışı, SoC ve güç derating kayıtlarıyla güvenle teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-hucre-sicaklik-farki-hvac-sivi-sogutma-derating"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS hücre sıcaklık farkı, HVAC ve sıvı soğutma arızası nasıl teşhis edilir?","description":"BESS en sıcak-en soğuk hücre farkı, HVAC, sıvı soğutma, sensör doğrulama ve güç derating kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-hucre-sicaklik-farki-hvac-sivi-sogutma-derating","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"Cell temperature delta"},{"@type":"DefinedTerm","name":"Rack temperature"},{"@type":"DefinedTerm","name":"Thermal management system"},{"@type":"DefinedTerm","name":"HVAC"},{"@type":"DefinedTerm","name":"Liquid cooling"},{"@type":"DefinedTerm","name":"Coolant flow"},{"@type":"DefinedTerm","name":"Temperature sensor plausibility"},{"@type":"DefinedTerm","name":"Thermal derating"},{"@type":"DefinedTerm","name":"Auxiliary load"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS'te en sıcak ve en soğuk hücre arasındaki fark kaç derece olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Evrensel tek bir sayı yoktur. İzin verilen fark hücre kimyasına, modül/rack tasarımına, sensör konumuna, çalışma gücüne ve üretici alarm tablosuna bağlıdır. Bazı ürünler kendi tasarımları için belirli delta değerleri yayımlar; bunlar başka sisteme kopyalanamaz."}},{"@type":"Question","name":"Ortalama batarya sıcaklığı normalken neden güç düşürülür?","acceptedAnswer":{"@type":"Answer","text":"Ortalama değer lokal sıcak noktayı gizleyebilir. BMS; en sıcak hücre, sensör güvenilirliği, soğutucu akış, ortam koşulu veya hücre gerilim-sıcaklık ilişkisine göre şarj/deşarj gücünü azaltabilir."}},{"@type":"Question","name":"HVAC alarmı varsa yalnız klima servisi çağırmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Filtre, serpantin, fan, damper, yoğuşma tahliyesi, soğutucu devresi, kabin sızdırmazlığı ve kontrol/telemetri birlikte incelenmelidir. Sıvı soğutmalı sistemde pompa, debi, basınç, seviye ve kaçak algısı ayrıca değerlendirilir."}},{"@type":"Question","name":"Sıcaklık alarm eşiği yükseltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Model üreticisinin yazılı onayı ve risk değerlendirmesi olmadan yükseltilmemelidir. Eşiği yükseltmek sensör, soğutma veya hücre problemini ortadan kaldırmaz; garanti ve güvenlik fonksiyonlarını etkileyebilir."}},{"@type":"Question","name":"Sıcaklık farkı tek başına hücre değişimi gerektirir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sensör sapması, farklı hava/soğutucu akışı, kapı-conta problemi, yük paylaşımı ve SoC farkı aynı belirtiyi oluşturabilir. Hücre veya rack değişimi trend, karşılaştırmalı ölçüm ve üretici tanısı sonrası değerlendirilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS sıcaklık farkı ve soğutma"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">BESS kabulü</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · hücre sıcaklığı · HVAC · sıvı soğutma · derating · 18 dk</span><h1>BESS hücre sıcaklık farkı, HVAC ve sıvı soğutma arızası nasıl teşhis edilir?</h1><p class="lead"><strong>BESS ekranındaki ortalama sıcaklık normal olsa bile tek bir hücre, modül veya rack sıcaklığı güç kısıtlamasını tetikleyebilir.</strong> Doğru teşhis; en sıcak–en soğuk sensör trendini, elektriksel yükü, ortamı ve HVAC/sıvı soğutma durumunu aynı zaman çizelgesinde karşılaştırır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC 62933-5-2:2025, IEEE 2686-2024, Sandia ve üretici termal yönetim dokümanları</span><span>Yüksek DC enerji, batarya kabini ve soğutma devresi işlemleri yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İlk ayrım, gerçek termal dengesizlik ile hatalı sensör/telemetri okumasıdır.</strong> IEC 62933-5-2:2025, elektrokimyasal enerji depolama sisteminin güvenliğini alt sistem etkileşimleriyle ve bütün yaşam döngüsü boyunca ele alır. BMS uygulamalarında en yüksek–en düşük hücre sıcaklığı, HVAC durumu ve alarm trendleri birlikte izlenir. Sandia araştırması da ısıtma-soğutma yardımcı yüklerinin sistem boyutlandırması ve kullanılabilir performansı etkileyebildiğini gösterir. Üreticinin model özel sıcaklık aralığı ve alarm matrisi olmadan evrensel delta, debi veya derating eşiği kullanılmamalıdır.</p></section>
<section><h2>Belirtiyi termal kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Tek rack sürekli daha sıcak</td><td>Sensör karşılaştırması, rack akımı, hava/soğutucu akış yolu</td><td>Rack'i doğrudan arızalı saymak</td></tr><tr><td>Yük artınca delta büyüyor</td><td>C-rate, fan/pompa hızı, akış ve hücre iç direnci trendi</td><td>Alarm eşiğini yükseltmek</td></tr><tr><td>Gece veya düşük yükte alarm</td><td>Sensör ofseti, yoğuşma, damper ve kontrol histerezisi</td><td>Yalnız ortam termometresine bakmak</td></tr><tr><td>HVAC çalışıyor fakat kabin ısınıyor</td><td>Serbest hava yolu, filtre, serpantin, dönüş havası ve kabin sızdırmazlığı</td><td>Daha büyük klima sipariş etmek</td></tr><tr><td>Sıvı soğutma alarmı</td><td>Pompa, debi, basınç, seviye, sıcaklık farkı ve kaçak algısı</td><td>Soğutucu türünü veya set değerini rastgele değiştirmek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık BESS termal teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>Tam sistem kimliğini kaydedin:</strong> Hücre kimyası, rack/konteyner modeli, BMS-EMS sürümü, HVAC veya sıvı soğutma topolojisi ve üretici sınırlarını dosyalayın.</li><li><strong>Olay zaman çizelgesini oluşturun:</strong> Alarm, derating, SoC, aktif/reaktif güç, ortam sıcaklığı ve yardımcı tüketimleri aynı saat damgasında eşleyin.</li><li><strong>Sensör güvenilirliğini sınayın:</strong> En sıcak ve en soğuk sensörü komşu hücreler, rack sensörleri ve kalibre referans ölçümle karşılaştırın; sensör yer değiştirme yalnız üretici prosedürüyle yapılmalıdır.</li><li><strong>Elektriksel yük dağılımını kontrol edin:</strong> Rack akımları, hücre gerilimleri, iç direnç/ohmik trendler ve balancing davranışını sıcaklıkla birlikte inceleyin.</li><li><strong>Hava yolunu doğrulayın:</strong> Filtre, fan, serpantin, damper, kanal, sıcak-soğuk koridor ve kapı-conta durumunu görsel ve diferansiyel ölçümlerle değerlendirin.</li><li><strong>Sıvı devresini doğrulayın:</strong> Varsa pompa komutu-gerçek durumu, giriş/çıkış sıcaklığı, debi, basınç, seviye, hava yapma ve kaçak alarmını kontrol edin.</li><li><strong>Kontrol mantığını inceleyin:</strong> Fan/pompa kademeleri, set değerleri, histerezis, yedeklilik, haberleşme kaybı ve fail-safe davranışını model dokümanıyla karşılaştırın.</li><li><strong>Yardımcı yükü ölçün:</strong> HVAC, pompa ve ısıtıcı tüketimini net BESS verimi ve kullanılabilir enerji hesabından ayrı görünür kılın.</li><li><strong>Kademeli güç testi yapın:</strong> Düşük, orta ve izin verilen yüksek güçte sıcaklık dağılımı, delta, derating ve alarm davranışını kaydedin.</li><li><strong>Kapanış kabulünü tekrarlayın:</strong> Soğuk/sıcak ortam, şarj/deşarj ve bekleme modlarında alarm, interlock, uzaktan izleme ve bakım kaydını yeniden doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>BESS/konteyner/rack tam modeli</li><li>Hücre kimyası ve üretici sıcaklık sınırları</li><li>BMS ve EMS yazılım sürümleri</li><li>En sıcak-en soğuk hücre/rack trendi</li><li>Ortam, giriş ve dönüş hava sıcaklıkları</li><li>Rack akımı, SoC ve güç zaman çizelgesi</li><li>HVAC fan/kompresör komut ve geri bildirimi</li><li>Filtre, serpantin, damper ve kabin durumu</li><li>Soğutucu giriş-çıkış sıcaklığı</li><li>Pompa, debi, basınç ve seviye kayıtları</li><li>Sensör plausibility/kalibrasyon sonucu</li><li>Yardımcı tüketim kW/kWh kaydı</li><li>Derating ve alarm eşikleri</li><li>Kademeli yük ve interlock kabul sonucu</li></ul></section>
<section class="warning"><h2>Duman, keskin koku, şişme, off-gas, anormal ses veya hızla yükselen sıcaklıkta kabini açmayın</h2><p>Termal kaçak veya gaz salımı şüphesinde yerel acil durum planı uygulanmalı, güvenli mesafe korunmalı ve 112/itfaiye ile tesis yetkilileri bilgilendirilmelidir. HVAC'ı rastgele kapatmak, kabini açmak veya batarya enerjisini elle izole etmeye çalışmak maruziyeti ve ark riskini artırabilir.</p></section>
<section class="boundary"><h2>Trend ve soğutma kanıtı olmadan hücre, rack, klima, pompa veya soğutucu değiştirmeyin</h2><p>Tek yüksek sıcaklık değeri sensör sapması, hava yolu, soğutucu akış, farklı rack yükü veya hücre davranışından kaynaklanabilir. Kök neden ayrılmadan parça değişimi sorunu gizleyebilir, yardımcı tüketimi artırabilir ve garanti kabulünü zorlaştırabilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>normal işletmede hücre/rack sıcaklık dağılımı, HVAC veya sıvı soğutma ve termal derating teşhisini</strong> ele alır. <a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">BESS kapasite ve SoH rehberi</a> kullanılabilir enerjiyi; <a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS IMD rehberi</a> DC izolasyonu; <a href="/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi">precharge rehberi</a> DC-link ve kontaktör sırasını açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">BESS kapasite, SoH ve augmentation</a> · <a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS izolasyon izleme ve IMD</a> · <a href="/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi">BESS precharge ve kontaktör</a> · <a href="/haberler/vpp-toplayici-sozlesmesi-soc-telemetri-gelir-ceza-kontrol-listesi">VPP sözleşmesi ve SoC sınırı</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter koruma ayarları</a> · <a href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES-batarya-EV fizibilitesi</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section class="cta"><h2>BESS termal olayını elektriksel yük ve soğutma kayıtlarıyla tekleştirin</h2><p>Hücre/rack sıcaklıkları, güç-SoC, HVAC veya sıvı soğutma, yardımcı tüketim ve derating kayıtlarını tek teknik kabul matrisi hâline getirmek için kurumsal ön değerlendirmeye geçin.</p><p><a class="button" href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">BESS teknik ön değerlendirmesini aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — Electrochemical BESS safety requirements</a></li><li><a href="https://www.sandia.gov/ess/2025/08/20/ieee-standard-on-battery-management-systems-published" rel="noopener">Sandia — IEEE Std 2686-2024 Battery Management Systems standard</a></li><li><a href="https://www.sandia.gov/research/publications/details/impact-of-heating-and-cooling-loads-on-battery-energy-storage-system-sizing-2023-09-01/" rel="noopener">Sandia — Heating and cooling loads in BESS sizing</a></li><li><a href="https://info-support.sungrowpower.com/product-materials/ef49ce80-425a-4a13-b805-b90bd2271866/GUID-82B0CE12-B8E4-4841-86DA-AF31AF3EC7A6.html" rel="noopener">Sungrow — C&I ESS cell temperature and HVAC monitoring</a></li><li><a href="https://www.sungrowpower.com/eu/en/products/c-i-energy-storage-system/b-st455kwh-110kw-4h" rel="noopener">Sungrow — Liquid-cooled PowerStack product-specific thermal data</a></li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde kontrol edildi. Uluslararası standartlar ve üretici dokümanları, Türkiye’deki proje, iş güvenliği, dağıtım bağlantısı veya üretici servis şartlarının yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><h3>BESS'te en sıcak ve en soğuk hücre arasındaki fark kaç derece olmalıdır?</h3><p>Evrensel tek bir sayı yoktur. İzin verilen fark hücre kimyasına, modül/rack tasarımına, sensör konumuna, çalışma gücüne ve üretici alarm tablosuna bağlıdır. Bazı ürünler kendi tasarımları için belirli delta değerleri yayımlar; bunlar başka sisteme kopyalanamaz.</p><h3>Ortalama batarya sıcaklığı normalken neden güç düşürülür?</h3><p>Ortalama değer lokal sıcak noktayı gizleyebilir. BMS; en sıcak hücre, sensör güvenilirliği, soğutucu akış, ortam koşulu veya hücre gerilim-sıcaklık ilişkisine göre şarj/deşarj gücünü azaltabilir.</p><h3>HVAC alarmı varsa yalnız klima servisi çağırmak yeterli midir?</h3><p>Hayır. Filtre, serpantin, fan, damper, yoğuşma tahliyesi, soğutucu devresi, kabin sızdırmazlığı ve kontrol/telemetri birlikte incelenmelidir. Sıvı soğutmalı sistemde pompa, debi, basınç, seviye ve kaçak algısı ayrıca değerlendirilir.</p><h3>Sıcaklık alarm eşiği yükseltilebilir mi?</h3><p>Model üreticisinin yazılı onayı ve risk değerlendirmesi olmadan yükseltilmemelidir. Eşiği yükseltmek sensör, soğutma veya hücre problemini ortadan kaldırmaz; garanti ve güvenlik fonksiyonlarını etkileyebilir.</p><h3>Sıcaklık farkı tek başına hücre değişimi gerektirir mi?</h3><p>Hayır. Sensör sapması, farklı hava/soğutucu akışı, kapı-conta problemi, yük paylaşımı ve SoC farkı aynı belirtiyi oluşturabilir. Hücre veya rack değişimi trend, karşılaştırmalı ölçüm ve üretici tanısı sonrası değerlendirilmelidir.</p></section>
<section class="disclaimer"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur; EDAŞ, üretici, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir. Bu rehber bir montaj, enerjili müdahale, izin veya devreye alma talimatı değildir. Tam model dokümanı, risk değerlendirmesi ve yetkin personel kabulü esastır.</p></section>
</article></main><footer><div class="wrap"><p>ALO186 · Bağımsız elektrik bilgi ağı</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a></p></div></footer></body></html>