<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS İzolasyon Hatası / IMD Alarmı: Toprak Arızası Nasıl Bulunur? | ALO186</title><meta name="description" content="BESS'te düşük izolasyon/IMD alarmını DC bara, rack/string, DC/DC, PCS, nem ve gerçek toprak arızasıyla ayırın; IEC 61557-8/-9 ve IEC 62933'e göre güvenli kabul dosyası oluşturun."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-izolasyon-hatasi-imd-toprak-arizasi-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS izolasyon hatası / IMD alarmı: Toprak arızası nasıl bulunur?","description":"Batarya enerji depolama sisteminde izolasyon direnci düşümü, IMD alarmı ve toprak arızasının rack/string düzeyinde güvenli teşhis ve kabul yaklaşımı.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-izolasyon-hatasi-imd-toprak-arizasi-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery Energy Storage System"},{"@type":"DefinedTerm","name":"Insulation Monitoring Device"},{"@type":"DefinedTerm","name":"Insulation Fault Location System"},{"@type":"DefinedTerm","name":"IT system"}],"citation":["https://webstore.iec.ch/en/publication/5582","https://webstore.iec.ch/en/publication/68944","https://webstore.iec.ch/en/publication/68297","https://www.bender.de/en/know-how/applications/increasing-safety-in-large-battery-storage-systems/"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS'te IMD alarmı ne demek?","acceptedAnswer":{"@type":"Answer","text":"IMD, uygun unearthed/IT sistem topolojisinde aktif iletkenlerin toprağa karşı izolasyon direncini sürekli izler. Ölçülen değer ayarlanan eşiklerin altına düştüğünde alarm üretir. Alarm, hangi rack veya kablonun arızalı olduğunu tek başına söylemez; olay trendi ve fault-location sistemiyle lokalizasyon gerekebilir."}},{"@type":"Question","name":"Her BESS'te IEC 61557-8 IMD kullanılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. IEC 61557-8'in temel kapsamı unearthed IT AC/DC sistemleridir. BESS'in DC bara ve PCS topraklama topolojisi önce doğrulanmalıdır. Solidly grounded veya farklı koruma mimarisinde residual-current/ground-fault izleme gibi başka yöntemler kullanılabilir."}},{"@type":"Question","name":"IMD alarmını resetleyip sistemi çalıştırmaya devam etmek doğru mu?","acceptedAnswer":{"@type":"Answer","text":"Kök neden değerlendirilmeden tekrarlı reset doğru yaklaşım değildir. İlk izolasyon arızasının sistem davranışı tasarıma göre değişebilir; üretici güvenlik mantığı, alarm seviyesi, ikinci hata riski ve işletme prosedürü birlikte değerlendirilmelidir."}},{"@type":"Question","name":"RCD, BESS IMD yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. IMD unearthed IT sistemde izolasyon direncini sürekli izler; RCD ise devre topolojisine göre artık akımdan açma yapan farklı bir koruma cihazıdır. Birbirinin doğrudan eşdeğeri değildir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS IMD ve izolasyon hatası","item":"https://alo186.com/haberler/bess-izolasyon-hatasi-imd-toprak-arizasi-kabul"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/elektrik-portali"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu">BESS güvenlik dosyası</a><a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS performans kabulü</a><a href="/haberler/">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · IMD · izolasyon · ground fault · 11 dk</span><h1>BESS izolasyon hatası / IMD alarmı: Toprak arızası nasıl bulunur?</h1><p class="lead">Batarya enerji depolama sistemindeki “Low Insulation”, “Insulation Fault” veya IMD alarmı; bir DC iletkenin/rack'in gövde-toprağa izolasyonunun düşmesi, nem, kablo/konnektör hasarı, DC/DC veya PCS iç devresi ya da ölçüm/topoloji problemiyle ilişkili olabilir. Doğru teşhis, DC+ veya DC−'yi toprağa bağlamak değil; <strong>topoloji → izolasyon trendi → arızalı bölüm → güvenli lokalizasyon</strong> zincirini kurmaktır.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Birincil kaynaklar: IEC + Bender</span><span>Professional-only: yüksek DC gerilim/BESS rack müdahalesi</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Önce BESS'in ilgili DC bölümünün gerçekten unearthed/IT olarak tasarlanıp tasarlanmadığını tek hat ve üretici dokümanından doğrulayın. Sonra IMD modelini, alarm eşiklerini, olay öncesi/sonrası izolasyon direnci trendini, DC bara gerilimini ve alarmın hangi rack/string/PCS durumunda oluştuğunu kaydedin. Sistem fault-location altyapısına sahipse IFLS/EDS ile arızalı çıkışı lokalize edin. IMD'yi köprülemeyin, alarm eşiğini rastgele düşürmeyin ve DC kutuplarını toprağa kısa devre ederek “hangi taraf” testi yapmayın.</div><div class="warning"><strong>Güvenlik:</strong> Büyük BESS'lerde DC bara, rack ve PCS tarafı ölümcül gerilim ve çok yüksek kısa devre enerjisi içerebilir. İzolasyon testi, rack ayırma, DC konnektör sökme ve fault-location enjeksiyonu yalnız sistem üreticisinin prosedürü ve yetkin elektrik/BESS personeliyle yapılmalıdır. Aktif termal olay, duman, gaz, şişme veya yangın alarmında bu teşhis akışı kullanılmaz; acil durum planı uygulanır.</div><div class="layout"><div class="article"><section><h2>1. IMD neyi ölçer, neyi ölçmez?</h2><p>IEC 61557-8:2014, unearthed AC/DC IT sistemlerde toprağa karşı izolasyon direncini sürekli izleyen <strong>Insulation Monitoring Device (IMD)</strong> için gerekleri tanımlar. Kapsam; 1000 V AC'ye ve 1500 V DC'ye kadar unearthed IT sistemleri içerir. Dolayısıyla IMD alarmı “toprak iletkeninden kaç amper akıyor?” sorusundan farklıdır: cihaz sistemin aktif iletkenleri ile toprak arasındaki izolasyon durumunu izler.</p><p>Bu ayrım önemlidir. Solidly grounded bir DC mimaride veya farklı koruma düzeninde residual-current/ground-fault monitoring kullanılabilir. Bu nedenle “BESS varsa IMD şarttır” gibi evrensel bir cümle doğru değildir; önce üreticinin topraklama ve izolasyon izleme mimarisi doğrulanmalıdır.</p></section><section><h2>2. BESS'te düşük izolasyon hangi katmanlardan gelebilir?</h2><p>Büyük depolama sisteminde tek bir “batarya” yoktur; hücre/modül/rack, DC kablo, sigorta/ayırıcı, DC/DC dönüştürücü, PCS/inverter ve yardımcı devreler farklı izolasyon sınırları oluşturabilir. Nem, yoğuşma, soğutma sıvısı, kablo ezilmesi, konnektör kirlenmesi, bara yüzeyi, sensör/yardımcı devre veya güç elektroniği iç arızası toprağa karşı izolasyon direncini düşürebilir.</p><p>Bender'in büyük batarya depolama örneğinde izleme; ana bağlantı noktası, DC/DC dönüştürücüler ve doğrudan batarya bankında stratejik noktalara yerleştirilmiş; merkezi IMD tüm sistemin izolasyon direncini sürekli ölçmüş ve düşük değer tespit edildiğinde fault localization için pulse moduna geçmiştir. Bu bir ürün reçetesi değil, geniş BESS'te <strong>katmanlı ölçüm noktası</strong> mantığının saha örneğidir.</p></section><section><h2>3. Alarmın zaman çizelgesi arızalı bölümü daraltır</h2><div class="table-wrap"><table><thead><tr><th>Alarm koşulu</th><th>Öncelikli sınıf</th><th>Toplanacak kanıt</th></tr></thead><tbody><tr><td>Şarj başladığında</td><td>DC bara/rack gerilimiyle ortaya çıkan izolasyon, charger/DC-DC yolu</td><td>SoC, DC V, rack durumu, alarm zamanı</td></tr><tr><td>Deşarj/yükte</td><td>PCS/DC-DC, kablo/konnektör, titreşim/ısı</td><td>kW, DC akım, PCS state, Riso trendi</td></tr><tr><td>Yağmur/nem/yoğuşma sonrası</td><td>Çevresel izolasyon düşümü</td><td>Nem/sıcaklık, HVAC alarmı, kabin görseli</td></tr><tr><td>Belirli rack online olunca</td><td>Rack/string/kablo bölgesi</td><td>Rack kimliği, isolation value önce/sonra</td></tr><tr><td>Sistem kapalıyken de</td><td>Kalıcı izolasyon yolu veya ölçüm/bağlantı sorunu</td><td>Üretici offline test prosedürü, devre ayrımları</td></tr></tbody></table></div><p>Toplam batarya voltajı veya BMS SoC'si normal görünürken de izolasyon arızası bulunabilir. Hücre gerilim sapması için ayrı olarak <a href="/haberler/lityum-batarya-bms-hucre-dengesizligi-cell-imbalance/">BMS hücre dengesizliği rehberini</a> kullanın; hücre balansı ile toprağa izolasyon aynı arıza sınıfı değildir.</p></section><section><h2>4. IEC 61557-9 fault location ne sağlar?</h2><p>IEC 61557-9:2023, unearthed IT AC/DC sistemlerde insulation fault location system (IFLS) için gerekleri tanımlar. Amaç, ilk izolasyon alarmından sonra arızayı sistemin hangi bölümünde bulunduğuna kadar lokalize etmektir. Bender uygulamasında IMD düşük izolasyon değerini tespit ettikten sonra tanımlı test darbeleri üretir; measuring current transformer'lar bu darbeyi arızalı çıkış yolunda algılayarak ilgili batarya bankını veya devreyi işaretler.</p><p>Fault location altyapısı tesisin tasarımında yoksa, arızayı canlı DC bara üzerinde rastgele devre sökerek bulmak güvenli değildir. Üreticinin segmentasyon, rack isolation ve offline test prosedürü kullanılmalıdır.</p></section><section><h2>5. IMD eşik değeri neden internetten kopyalanmamalı?</h2><p>IEC 61557-8 IMD'nin performans gereklerini tanımlar; fakat BESS'in alarm/setpoint değeri sistem gerilimi, kaçak kapasitansı, PCS/DC-DC topolojisi, üretici emniyet mantığı ve işletme şartlarıyla ilişkilidir. Başka tesiste kullanılan kΩ değerini kopyalamak yanlış alarmı azaltırken gerçek arızaya karşı marjı da düşürebilir.</p><p>Doğru kabul; fabrika/commissioning değerini, üretici önerisini ve sağlıklı sistemin zaman içindeki baz çizgisini saklar. Ani düşüş, yavaş trend ve çevreyle korelasyon ayrı sınıflandırılır. Alarm eşiği değiştirildiyse kim, ne zaman ve hangi üretici/onay dokümanıyla değiştirdiği kayıt altına alınmalıdır.</p></section><section><h2>6. İlk izolasyon arızasında sistem neden bazen hemen kapanmaz?</h2><p>Unearthed IT mimarinin işletme avantajlarından biri, tasarıma bağlı olarak ilk izolasyon arızasının doğrudan yüksek arıza akımına dönüşmemesi ve arızanın alarm vererek lokalize edilebilmesidir. Ancak bu, ilk arızanın “güvenli ve önemsiz” olduğu anlamına gelmez. İkinci bir izolasyon arızası farklı potansiyelde oluşursa tehlikeli akım yolu oluşabilir; ayrıca üretici BESS güvenlik mantığı ilk hata seviyesinde derating veya shutdown isteyebilir.</p><p>IEC 62933-5-2:2025, elektrokimyasal grid-integrated EES/BESS için tüm yaşam döngüsünü kapsayan sistem seviyesinde güvenlik gereklerini ele alır. Bu nedenle “alarmı resetle, devam et” kararı yalnız IMD ekranına göre değil, BESS üreticisinin güvenlik durumu ve risk değerlendirmesine göre verilmelidir.</p></section><section><h2>7. RCD veya izolasyon meggeri IMD'nin yerine geçer mi?</h2><p>Hayır. RCD artık akım algılayıp devreyi açmak için tasarlanmış bir koruma cihazıdır; IMD ise IT sistemde izolasyon direncini sürekli izler. Megohmmetre ise çoğunlukla enerjisiz ekipmanda belirli test gerilimiyle yapılan periyodik/arıza ölçümüdür. Güç elektroniği, BMS, PCS ve sensörler test gerilimine karşı hassas olabileceğinden BESS üzerinde üretici izin vermeden megger uygulamak ekipmana zarar verebilir.</p><p>UPS DC sistemindeki benzer fakat ayrı görev için <a href="/haberler/ups-dc-toprak-kacagi-izolasyon-izleme-alarm-kabul">UPS DC izolasyon izleme rehberine</a>; DC hızlı şarj tarafı için <a href="/haberler/dc-hizli-sarj-izolasyon-izleme-imd-ariza-kabul-testi">DC EVSE IMD kabul rehberine</a> bakın.</p></section><section><h2>8. BESS güvenlik dosyasıyla izolasyon alarmını nasıl bağlarsınız?</h2><p>İzolasyon arızası, BESS'in tek güvenlik katmanı değildir. Yangın algılama, gaz/termal izleme, HVAC, contactor/fuse, emergency shutdown, BMS ve PCS korumaları ayrı katmanlardır. <a href="/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu">BESS güvenlik dosyası rehberi</a> sistem seviyesindeki diğer kanıtları toplar.</p><p>Performans tarafında kapasite/RTE düşüşü yaşanıyorsa <a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS kullanılabilir enerji ve round-trip verim kabulü</a> ayrı tutulmalıdır. İzolasyon alarmını kapasite kaybıyla otomatik eşitlemek doğru değildir.</p></section><section><h2>9. BESS IMD kabul dosyası</h2><div class="table-wrap"><table><thead><tr><th>Alan</th><th>Kayıt</th></tr></thead><tbody><tr><td>Topoloji</td><td>Unearthed/IT mi, grounded mı; tek hat ve üretici referansı</td></tr><tr><td>IMD</td><td>Model, firmware, alarm/pre-alarm eşikleri, self-test durumu</td></tr><tr><td>DC sistem</td><td>Bara gerilimi, SoC, şarj/deşarj state, PCS/DC-DC durumu</td></tr><tr><td>İzolasyon</td><td>Alarm öncesi/sonrası Riso trendi ve minimum değer</td></tr><tr><td>Lokalizasyon</td><td>Rack/string/feeder, IFLS/EDS sonucu veya üretici segment testi</td></tr><tr><td>Çevre</td><td>Sıcaklık, nem, yoğuşma/HVAC, sıvı/contamination bulgusu</td></tr><tr><td>Olay</td><td>Tarih-saat, yük, bakım/değişiklik, reset/shutdown sırası</td></tr></tbody></table></div><p>Bu yedi alan dolmadan rack, PCS, IMD veya batarya modülü satın alma/değişim kararı vermeyin.</p></section><section><h2>10. Ne yapılmamalı?</h2><ul class="checklist"><li>IMD alarmını kalıcı susturmayın veya eşiği kanıtsız düşürmeyin.</li><li>DC+ veya DC−'yi gövde/toprağa bağlayarak arızalı kutbu bulmaya çalışmayın.</li><li>PCS/BMS bağlıyken üretici prosedürü olmadan yüksek test gerilimli izolasyon ölçümü yapmayın.</li><li>Alarm veren rack'i PPE/LOTO ve üretici ayırma sırası olmadan sökmeyin.</li><li>Termal runaway, duman, gaz veya yangın alarmında bu teşhis akışına devam etmeyin.</li></ul></section><section class="cta"><h2>Tek sayfalık izolasyon arıza dosyası</h2><p><strong>Topoloji → IMD model/eşik → DC V ve çalışma durumu → Riso trendi → rack/string lokalizasyonu → çevre koşulu → olay ve bakım zamanı</strong>. Bu yedi alan, “BESS ground fault” alarmını tahminden ölçülebilir servis iş emrine dönüştürür.</p></section><section><h2>Sık sorulan sorular</h2><h3>BESS'te IMD alarmı ne demek?</h3><p>Uygun IT/unearthed topolojide toprağa karşı izolasyon direncinin alarm eşiğinin altına indiğini gösterir. Arızalı rack'i tek başına söylemez.</p><h3>Her BESS'te IEC 61557-8 IMD kullanılır mı?</h3><p>Hayır. Standardın ana kapsamı unearthed IT sistemlerdir; sistem topraklama mimarisi üretici ve tek hat üzerinden doğrulanmalıdır.</p><h3>IMD alarmını resetleyip çalışmaya devam etmek doğru mu?</h3><p>Kök neden ve üretici güvenlik durumu değerlendirilmeden tekrarlı reset doğru değildir.</p><h3>RCD, BESS IMD yerine geçer mi?</h3><p>Hayır. İzolasyon direnci izleme ile artık akım açma farklı koruma/izleme işlevleridir.</p></section><section><h2>Kaynaklar</h2><ol class="sources"><li><a href="https://webstore.iec.ch/en/publication/5582" rel="noopener">IEC 61557-8:2014 — Insulation monitoring devices for IT systems</a>.</li><li><a href="https://webstore.iec.ch/en/publication/68944" rel="noopener">IEC 61557-9:2023 — Equipment for insulation fault location in IT systems</a>, 14 Aralık 2023.</li><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — Safety requirements for grid-integrated electrochemical EES/BESS</a>, 9 Aralık 2025.</li><li><a href="https://www.bender.de/en/know-how/applications/increasing-safety-in-large-battery-storage-systems/" rel="noopener">Bender — Safety in large battery storage systems through fault monitoring</a>.</li><li><a href="https://www.bender.de/en/solutions/battery-energy-storage-systems-bess" rel="noopener">Bender — Battery energy storage systems: insulation monitoring and fault location</a>.</li></ol><p class="source-note">Kaynaklar 15 Ağustos 2026 tarihinde yeniden doğrulandı. ALO186 bağımsız bilgilendirme platformudur; BESS üreticisi, test kuruluşu veya yetkili servis değildir.</p></section></div><aside><div class="aside-card"><strong>Bu rehber neyi çözer?</strong><p>“BESS isolation fault” alarmını rastgele rack sökmeden topoloji ve ölçüm zinciriyle daraltır.</p></div><div class="aside-card"><strong>İç bağlantılar</strong><p><a href="/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu">BESS güvenlik dosyası</a><br><a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS enerji/RTE kabulü</a><br><a href="/haberler/lityum-batarya-bms-hucre-dengesizligi-cell-imbalance/">BMS hücre dengesizliği</a><br><a href="/haberler/ups-dc-toprak-kacagi-izolasyon-izleme-alarm-kabul">UPS DC izolasyon</a><br><a href="/haberler/dc-hizli-sarj-izolasyon-izleme-imd-ariza-kabul-testi">DC EVSE IMD</a></p></div></aside></div></article></main></body></html>