<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Precharge Hatası: DC-Link ve Kontaktör Neden Kapanmıyor? | ALO186</title><meta name="description" content="BESS precharge timeout/fail, kontaktör kapanmıyor veya welded contactor alarmını DC-link gerilimi, precharge süresi, bobin/feedback, interlock ve izolasyon durumuyla ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-precharge-hatasi-kontaktor-dc-link-welded"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS precharge hatası: DC-link ve kontaktör neden kapanmıyor?","description":"Yüksek gerilimli BESS'te precharge başarısızlığı, DC-link dolumu ve kontaktör komut/geri bildirim zincirini güvenli biçimde ayıran ALO186 rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-precharge-hatasi-kontaktor-dc-link-welded","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS precharge"},{"@type":"DefinedTerm","name":"DC-link capacitor"},{"@type":"DefinedTerm","name":"High-voltage contactor"},{"@type":"DefinedTerm","name":"Contactor welding"}],"citation":["https://www.ti.com/document-viewer/lit/html/slvafb0?keyMatch=DC+link+pre-charge&tisearch=universal_search","https://www.ti.com/document-viewer/lit/html/SSZTD93","https://www.nxp.com/document/guide/getting-started-with-the-rd-bess1500bun%3AGS-RD-BESS1500BUN","https://www.nxp.com/design/design-center/development-boards-and-designs/RD-BESS1500BUN","https://webstore.iec.ch/en/publication/68297"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS precharge ne işe yarar?","acceptedAnswer":{"@type":"Answer","text":"Precharge, ana yüksek akım kontaktörleri tam olarak yükü bağlamadan önce DC-link kapasitansını kontrollü biçimde şarj ederek ilk bağlanma anındaki inrush akımını sınırlar. Bu işlem kontaktör, kablo, sigorta ve DC-link üzerinde aşırı elektriksel zorlanmayı azaltır."}},{"@type":"Question","name":"Precharge failed alarmı kontaktörün bozuk olduğu anlamına gelir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Precharge direnci/aktif precharge yolu, kontaktör bobin sürücüsü, yardımcı kontak geri bildirimi, interlock, DC-link ölçümü, PCS durumu veya izolasyon güvenlik mantığı aynı alarm zincirini etkileyebilir. Tam üretici olay kodu ve sekans logu gerekir."}},{"@type":"Question","name":"Welded contactor ne demektir?","acceptedAnswer":{"@type":"Answer","text":"Kontaktör kontaklarının istenmeyen şekilde yapışık/kapalı kalması olasılığını ifade eder. Ancak alarm, gerçek kaynak yapışmasını veya geri bildirim/gerilim ölçümü tutarsızlığını temsil edebilir; üretici teşhis prosedürüyle doğrulanmalıdır."}},{"@type":"Question","name":"Precharge rölesini köprülemek güvenli mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Precharge yolunu veya kontaktör güvenlik mantığını köprülemek çok yüksek inrush akımı, ark, kontaktör kaynak yapışması ve yüksek DC enerji tehlikesi oluşturabilir. Müdahale yalnız LOTO/PPE ve üretici prosedürüyle yetkin BESS personelince yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS precharge ve kontaktör","item":"https://alo186.com/haberler/bess-precharge-hatasi-kontaktor-dc-link-welded"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/elektrik-portali"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu">BESS güvenlik</a><a href="/haberler/bess-izolasyon-hatasi-imd-toprak-arizasi-kabul">BESS IMD</a><a href="/haberler/">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · precharge · contactor · DC-link · 11 dk</span><h1>BESS precharge hatası: DC-link ve kontaktör neden kapanmıyor?</h1><p class="lead">“Precharge Failed”, “Precharge Timeout”, “Contactor Open” veya “Welded Contactor” benzeri olaylar aynı arıza değildir. BESS başlangıç sekansını doğru kapatmak için <strong>batarya gerilimi → precharge yolu → DC-link gerilim yükselişi → kontaktör komut/feedback → interlock/izolasyon → PCS kabulü</strong> zinciri birlikte kaydedilmelidir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Birincil kaynaklar: IEC + TI + NXP</span><span>Professional-only: yüksek DC gerilim ve kontaktör müdahalesi</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Alarmı resetlemeden önce tam olay kodunu, batarya/stack gerilimini, PCS/DC-link gerilimini, precharge başlangıç ve timeout zamanını, ana/precharge kontaktör komutlarını ve yardımcı kontak/feedback durumlarını kaydedin. Precharge sırasında DC-link yükselmiyorsa precharge yolu/ölçüm/PCS tarafı; DC-link yükseliyor ama ana kontaktör kapanmıyorsa sürücü, interlock veya güvenlik koşulları öncelik kazanır. Kontaktörün yapışık olduğundan şüpheleniliyorsa sistemi tekrar tekrar enerjilemeyin.</div><div class="warning"><strong>Güvenlik:</strong> Utility/C&I BESS rack, battery junction box ve PCS DC-link tarafı ölümcül gerilim ve çok yüksek kısa devre enerjisi içerir. Precharge direncini köprülemek, kontaktörü manuel kapatmak, HV konnektör sökmek veya canlı DC gerilimini kullanıcı olarak ölçmek güvenli değildir. LOTO, uygun PPE ve üretici prosedürü zorunludur.</div><div class="layout"><div class="article"><section><h2>1. Precharge neden vardır?</h2><p>PCS/inverter girişinde büyük DC-link kapasitörleri bulunabilir. TI'nin yüksek gerilim precharge uygulama notu, bu kapasitörler boşken ana kontaktörün doğrudan kapanmasının yüksek inrush akımı yaratabileceğini; bunun kablo, konnektör ve sigortalara zarar verebildiğini ve kontaktör kontaklarında ark, pitting veya kaynak yapışmasına yol açabildiğini açıklar.</p><p>Tipik pasif precharge yaklaşımında ana yüksek akım yoluna paralel/ayrı bir direnç ve precharge kontaktörüyle DC-link kontrollü olarak batarya gerilimine yaklaştırılır. Aktif precharge tasarımlarında aynı amaç güç elektroniğiyle kontrollü akım kullanılarak gerçekleştirilebilir. Bu nedenle “precharge” tek bir parça adı değil, bir başlangıç güvenlik fonksiyonudur.</p></section><section><h2>2. Başlangıç sekansında hangi değerler birlikte görülmeli?</h2><p>Üreticiye göre sıra değişebilir; genel mantıkta batarya tarafı güvenlik koşulları sağlandıktan sonra precharge yolu etkinleşir, DC-link gerilimi yükselir ve hedef koşula ulaşıldığında ana kontaktör yolu devralır. NXP'nin 1500 V BESS referansında Battery Junction Box yüksek gerilimleri ölçerek inverter ve charger kontaktör bağlantılarının izlenmesine yardımcı olur; BMU tarafında kontaktör sürücüleri ve DC-link bus precharge contactor çıkışı bulunur.</p><p>Bu yapı, teşhiste yalnız “röle çekti mi?” sorusunun yetersiz olduğunu gösterir. <strong>Komut, gerçek gerilim, yardımcı kontak/feedback ve zaman</strong> aynı kayıt üzerinde olmalıdır.</p></section><section><h2>3. Precharge timeout olduğunda hangi sınıfları ayırın?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası sınıf</th><th>Kanıt</th></tr></thead><tbody><tr><td>DC-link hiç yükselmiyor</td><td>Precharge yolu açık, sürücü/contactor, sigorta/direnç veya ölçüm</td><td>Pack V, DC-link V trendi, command/feedback</td></tr><tr><td>DC-link yavaş yükseliyor, timeout</td><td>Direnç/aktif precharge kapasitesi, aşırı yük/kaçak, parametre</td><td>V(t), precharge süresi, sıcaklık, PCS state</td></tr><tr><td>DC-link hedefe ulaşıyor, main contactor kapanmıyor</td><td>Interlock, coil driver, auxiliary feedback, BMS/PCS permissive</td><td>Permissive bitleri, coil current, aux contact</td></tr><tr><td>Main contactor “açık” komutunda gerilim kalıyor</td><td>Welded contact olasılığı veya ölçüm/geri bildirim tutarsızlığı</td><td>Upstream/downstream V, aux feedback, üretici weld test</td></tr><tr><td>Nem/izolasyon alarmıyla birlikte</td><td>Güvenlik sekansı precharge'a izin vermiyor</td><td>IMD/Riso, interlock ve safety state</td></tr></tbody></table></div></section><section><h2>4. “Welded contactor” alarmını neden doğrudan parça teşhisi saymamalısınız?</h2><p>Gerçek kontaktör kaynak yapışması ciddi bir arızadır; fakat kontrol sistemi bunu çoğu zaman kontaktör komutu, yardımcı kontak ve iki tarafındaki gerilim/akım tutarlılığından türetir. Bu sinyallerden biri yanlışsa alarm gerçek mekanik kaynak yapışmasını değil algılama tutarsızlığını gösterebilir.</p><p>Öte yandan TI, precharge olmadan kapasitif DC-link'e kontaktör kapatmanın ark ve kaynak yapışması riskini gerçekten artırdığını belirtir. Bu yüzden alarmı yalnız sensör hatası diye temizlemek de doğru değildir. Üreticinin weld-detection prosedürü ve elektriksel izolasyon koşulları uygulanmalıdır.</p></section><section><h2>5. İzolasyon alarmı precharge'ı neden engelleyebilir?</h2><p>BESS güvenlik kontrolü, toprak/izolasyon durumu uygun değilse kontaktör kapanmasına izin vermeyebilir. Bu durumda precharge devresinin kendisi sağlam olsa bile sekans başlamaz veya kesilir. <a href="/haberler/bess-izolasyon-hatasi-imd-toprak-arizasi-kabul">BESS IMD ve izolasyon hatası rehberi</a>, IT/unearthed topolojide Riso trendi ve fault location görevini ayrı kapatır.</p><p>Bu ayrım önemlidir: “precharge failed” gördünüz diye precharge direnci/kontaktörü sipariş etmek, asıl güvenlik permissive'ini gözden kaçırabilir.</p></section><section><h2>6. Precharge süresi internetten tek bir saniye değeriyle belirlenemez</h2><p>Gerekli süre; DC-link kapasitansı, batarya gerilimi, precharge direnci veya aktif precharge akımı, hedef gerilim oranı, sıcaklık ve üretici kontrol algoritmasına bağlıdır. TI'nin aktif precharge tasarımında gereken charge profile bu parametrelerle tasarlanır. Dolayısıyla başka bir BESS'teki timeout değerini kopyalamak doğru değildir.</p><p>Kabul dosyasında üretici nominal sekans süresi ile gerçek saha trendi yan yana tutulmalı; başlangıçta sağlıklı sistemin baz çizgisi korunmalıdır. Sürenin zaman içinde uzaması temas direnci, precharge elemanı veya DC-link tarafındaki değişiklik için erken ipucu olabilir.</p></section><section><h2>7. IEC 62933 güvenlik çerçevesi neden önemli?</h2><p>IEC 62933-5-2:2025, grid-integrated elektrokimyasal BESS'in sistem seviyesinde güvenlik gereklerini tüm yaşam döngüsü boyunca ele alır. Kontaktör/precharge tek başına bir ürün sorunu değil; BMS, PCS, koruma, izolasyon, acil durdurma ve diğer alt sistemlerin etkileşiminde bir güvenlik fonksiyonudur.</p><p>Yangın/termal olay, gaz algısı veya hücre anormalliği varsa bu teşhis akışına devam etmeyin; <a href="/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu">BESS güvenlik dosyası ve acil durum katmanları</a> önceliklidir.</p></section><section><h2>8. BESS precharge kabul dosyası</h2><div class="table-wrap"><table><thead><tr><th>Alan</th><th>Kayıt</th></tr></thead><tbody><tr><td>Olay</td><td>Tam alarm kodu, timestamp, startup/charge/discharge state</td></tr><tr><td>Batarya</td><td>Pack/DC bus upstream gerilimi, SoC ve BMS ready</td></tr><tr><td>DC-link</td><td>Precharge öncesi ve V(t) trendi, hedef/gerçek süre</td></tr><tr><td>Kontaktör</td><td>Main+/main−/precharge command, aux feedback ve varsa coil current</td></tr><tr><td>Permissive</td><td>HVIL/interlock, IMD/Riso, E-stop, PCS ready</td></tr><tr><td>Termal</td><td>Precharge resistor/contactor sıcaklığı ve tekrar sayısı</td></tr><tr><td>Bakım</td><td>Son kontaktör/precharge değişimi, firmware/parametre değişikliği</td></tr></tbody></table></div><p>Bu yedi alan dolmadan kontaktör, precharge direnci, BMU/BJB veya PCS değiştirmeyin.</p></section><section><h2>9. Ne yapılmamalı?</h2><ul class="checklist"><li>Precharge direncini veya kontaktörünü köprülemeyin.</li><li>Welded alarmında sistemi tekrar tekrar kapatıp açmayın.</li><li>Interlock/IMD/E-stop permissive'lerini bypass etmeyin.</li><li>Üretici izni olmadan contactor coil'e harici gerilim vermeyin.</li><li>Canlı 1500 V sınıfı DC barada kullanıcı ölçümü yapmayın.</li></ul></section><section class="cta"><h2>Servise verilecek tek sayfalık sekans kaydı</h2><p><strong>Pack V → DC-link V(t) → precharge zamanı → contactor command/feedback → coil/driver → interlock/IMD → PCS ready</strong>. Bu yedi alan, “precharge failed” olayını parça tahmininden gerçek sekans teşhisine dönüştürür.</p></section><section><h2>Sık sorulan sorular</h2><h3>BESS precharge ne işe yarar?</h3><p>DC-link kapasitansını ana kontaktör tam yükü bağlamadan önce kontrollü şarj ederek inrush ve ark zorlanmasını sınırlar.</p><h3>Precharge failed kontaktör arızası mıdır?</h3><p>Tek başına hayır; precharge yolu, ölçüm, interlock, izolasyon ve PCS permissive aynı zinciri etkiler.</p><h3>Welded contactor alarmı kesin kaynak yapışması mıdır?</h3><p>Kesin değil; gerçek yapışma ciddi ihtimaldir ancak geri bildirim ve gerilim ölçümü tutarsızlığı da üretici teşhisinde ayrılmalıdır.</p><h3>Precharge yolunu köprüleyebilir miyim?</h3><p>Hayır. Yüksek inrush, ark ve yüksek DC enerji riski nedeniyle profesyonel-only bir güvenlik fonksiyonudur.</p></section><section><h2>Kaynaklar</h2><ol class="sources"><li><a href="https://www.ti.com/document-viewer/lit/html/slvafb0?keyMatch=DC+link+pre-charge&tisearch=universal_search" rel="noopener">Texas Instruments — Why Pre-Charge Circuits are Necessary in High-Voltage Systems</a>.</li><li><a href="https://www.ti.com/document-viewer/lit/html/SSZTD93" rel="noopener">Texas Instruments — Designing a high voltage DC-link capacitor active precharge circuit</a>.</li><li><a href="https://www.nxp.com/document/guide/getting-started-with-the-rd-bess1500bun%3AGS-RD-BESS1500BUN" rel="noopener">NXP — Getting Started with RD-BESS1500BUN; contactor/inverter/charger high-voltage monitoring</a>.</li><li><a href="https://www.nxp.com/design/design-center/development-boards-and-designs/RD-BESS1500BUN" rel="noopener">NXP — 1500 V Battery Energy Storage reference design</a>.</li><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — Safety requirements for grid-integrated electrochemical EES/BESS</a>.</li></ol><p class="source-note">Kaynaklar 15 Ağustos 2026 tarihinde yeniden doğrulandı. ALO186 BESS üreticisi, devreye alma firması veya yetkili servis değildir.</p></section></div><aside><div class="aside-card"><strong>Bu rehber neyi çözer?</strong><p>Precharge timeout ve contactor alarmını V(t) ve komut/feedback sekansıyla daraltır.</p></div><div class="aside-card"><strong>İç bağlantılar</strong><p><a href="/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu">BESS güvenlik dosyası</a><br><a href="/haberler/bess-izolasyon-hatasi-imd-toprak-arizasi-kabul">BESS IMD izolasyon</a><br><a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS enerji/RTE kabulü</a><br><a href="/haberler/lityum-batarya-bms-hucre-dengesizligi-cell-imbalance/">BMS hücre dengesizliği</a></p></div></aside></div></article></main></body></html>
