<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Precharge Arızası: DC-Link ve Kontaktör Teşhis Rehberi | ALO186</title>
<meta name="description" content="BESS precharge timeout, DC-link gerilim yükselmesi, ön şarj direnci, kontaktör geri bildirimi ve kaynak kilidini güvenli kabul zinciriyle inceleyin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS precharge arızası, DC-link ön şarjı ve kontaktör geri bildirimi nasıl teşhis edilir?","description":"Batarya enerji depolama sistemlerinde ön şarj, DC-link kondansatörü, ana kontaktör, kaynak kilidi ve güvenli yeniden başlatmayı ayıran teknik rehber.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS precharge"},{"@type":"DefinedTerm","name":"DC-link kondansatörü"},{"@type":"DefinedTerm","name":"Ön şarj direnci"},{"@type":"DefinedTerm","name":"Precharge kontaktörü"},{"@type":"DefinedTerm","name":"Ana kontaktör"},{"@type":"DefinedTerm","name":"Kontaktör kaynak kilidi"},{"@type":"DefinedTerm","name":"Inrush akımı"},{"@type":"DefinedTerm","name":"DC bara gerilimi"},{"@type":"DefinedTerm","name":"Kontak geri bildirimi"},{"@type":"DefinedTerm","name":"Precharge timeout"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS precharge timeout alarmı ne demektir?","acceptedAnswer":{"@type":"Answer","text":"Kontrol sistemi, DC-link geriliminin izin verilen sürede batarya gerilimine yeterince yaklaşmadığını veya beklenen kontaktör durumunun oluşmadığını görmüştür; neden yalnız ön şarj direnci olmayabilir."}},{"@type":"Question","name":"Ön şarj devresi neden gereklidir?","acceptedAnswer":{"@type":"Answer","text":"Boş DC-link kondansatörü doğrudan bataryaya bağlanırsa çok yüksek ani akım oluşabilir. Ön şarj devresi akımı sınırlayarak kontaktör, sigorta, kablo ve kondansatörü korur."}},{"@type":"Question","name":"Precharge alarmı köprülenerek sistem çalıştırılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarmı veya kontaktörü köprülemek tehlikeli ark, kaynak yapmış kontak, kontrolsüz DC bara enerjilenmesi ve yangın riski oluşturabilir."}},{"@type":"Question","name":"Ana kontaktörün kaynak yaptığı nasıl anlaşılır?","acceptedAnswer":{"@type":"Answer","text":"Bobin komutu yokken DC bara gerilimi, yardımcı kontak geri bildirimi ve iki taraf gerilim ölçümü beklenen açık durumu göstermiyorsa kaynak yapmış veya yapışmış kontak şüphesi doğar; üretici prosedürü gerekir."}},{"@type":"Question","name":"Precharge süresi için evrensel değer var mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Süre; batarya gerilimi, DC-link kapasitesi, direnç veya aktif ön şarj tasarımı, sıcaklık, gerilim eşiği ve PCS üretici mantığına göre değişir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS precharge ve kontaktör arızası"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS izolasyon</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · precharge · DC-link · kontaktör · 18 dk</span><h1>BESS precharge timeout ve DC-link ön şarj arızası nasıl teşhis edilir?</h1><p class="lead"><strong>“Precharge failed” alarmı doğrudan ön şarj direncinin bozuk olduğu anlamına gelmez.</strong> Sigorta, kontaktör bobini, yardımcı kontak, DC bara gerilim sensörü, PCS kondansatörü, interlock veya yazılım zaman aşımı aynı alarm zincirini tetikleyebilir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC ve Texas Instruments teknik dokümanları</span><span>Yüksek gerilim DC sistemleri yalnız yetkin BESS servis personelince açılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Precharge, ana kontaktör kapanmadan önce PCS'nin DC-link kondansatörünü sınırlı akımla batarya gerilimine yaklaştırır.</strong> Texas Instruments, ön şarj olmadan yüksek ani akımın kontaktörlerde ark ve kaynak yapma, sigorta/kablo hasarı ve DC-link zorlanması oluşturabileceğini açıklar; 2026 tarihli TIDA-050082 tasarımı aynı görevi ESS uygulamalarında da ele alır. IEC 62933-5-2:2025, BESS güvenliğini alt sistem etkileşimleri ve tüm yaşam döngüsü kapsamında değerlendirir. Teşhis; batarya gerilimi, DC-link yükselme eğrisi, kontaktör komutu/geri bildirimi ve interlock zaman çizelgesinin birlikte kaydedilmesiyle yapılmalıdır.</p></section>
<section><h2>Alarmı olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli şüphe</th><th>Doğrulama</th></tr></thead><tbody><tr><td>DC-link hiç yükselmiyor</td><td>Ön şarj sigortası/direnci açık, kontaktör çekmiyor veya devre kesik</td><td>Komut, bobin, süreklilik ve iki taraf gerilim kaydı</td></tr><tr><td>Gerilim yavaş yükselip timeout oluyor</td><td>Direnç değeri değişmiş, ek yük/kaçak veya kapasite artmış</td><td>Gerilim-zaman eğrisi, direnç ve DC-link yükü</td></tr><tr><td>Gerilim hemen yükseliyor ama alarm sürüyor</td><td>Sensör ölçekleme, yardımcı kontak veya mantık uyumsuzluğu</td><td>BMS/PCS ölçümlerini bağımsız ölçümle karşılaştırma</td></tr><tr><td>Ana kontaktör kapandıktan sonra açıyor</td><td>Gerilim farkı yüksek, kontaktör geri bildirimi yok veya DC arıza</td><td>ΔV, ana kontaktör akımı ve olay sırası</td></tr><tr><td>OFF komutunda bara enerjili kalıyor</td><td>Kaynak yapmış kontaktör, yapışmış precharge kolu veya ters besleme</td><td>Komut yokken kontak durumu ve gerilim yokluğu doğrulaması</td></tr></tbody></table></div></section>
<section><h2>10 adımlık güvenli teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>Topolojiyi doğrulayın:</strong> Batarya kutupları, ana kontaktörler, precharge kolu, sigorta, direnç/aktif devre ve PCS DC-linkini tek hatta gösterin.</li><li><strong>Olay zamanını eşleyin:</strong> BMS, PCS, EMS, yangın sistemi ve HV interlock kayıtlarını aynı zaman tabanında toplayın.</li><li><strong>Başlangıç koşulunu kaydedin:</strong> SoC, batarya gerilimi, sıcaklık, izolasyon direnci ve acil stop durumunu belirleyin.</li><li><strong>Komut sırasını izleyin:</strong> Negatif/pozitif ana kontaktör, precharge kontaktörü ve yardımcı kontak geçişlerini üretici sırasıyla karşılaştırın.</li><li><strong>DC-link rampasını ölçün:</strong> Başlangıç gerilimi, yükselme eğrisi, timeout ve ana kontaktör kapanma anındaki ΔV değerini kaydedin.</li><li><strong>Ön şarj kolunu kontrol edin:</strong> Direnç/aktif devre, sigorta, kablo, klemens, bobin ve termal izleri enerjisiz prosedürle doğrulayın.</li><li><strong>Sensörleri karşılaştırın:</strong> Batarya ve PCS DC bara ölçümlerini kalibre bağımsız ölçümle karşılaştırın.</li><li><strong>Kaynak kilidini test edin:</strong> Bobin komutu yokken ana ve precharge kontaklarının gerçekten açık olduğunu üretici yöntemiyle doğrulayın.</li><li><strong>Arıza senaryolarını kabul edin:</strong> Timeout, yardımcı kontak uyuşmazlığı, E-stop, izolasyon ve haberleşme kaybında güvenli açmayı kaydedin.</li><li><strong>Soğuk-sıcak tekrar yapın:</strong> Farklı SoC ve sıcaklıkta birden çok çevrimle tutarlı precharge süresi, sıcaklık ve alarm sonucunu doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>BESS/PCS marka-model ve firmware</li><li>DC tek hat ve kontaktör sırası</li><li>Batarya nominal/başlangıç gerilimi</li><li>DC-link kapasitesi veya üretici verisi</li><li>Ön şarj direnç/aktif devre değeri</li><li>Precharge sigorta ve kablo bilgisi</li><li>Kontaktör bobin gerilimi ve komutu</li><li>Ana/precharge yardımcı kontak kayıtları</li><li>Batarya gerilim-zaman eğrisi</li><li>PCS DC-link gerilim-zaman eğrisi</li><li>Ana kontaktör kapanma anındaki ΔV</li><li>İzolasyon ve HV interlock durumu</li><li>Kaynak kilidi ve discharge süresi testi</li><li>Soğuk-sıcak tekrar kabul sonuçları</li></ul></section>
<section class="warning"><h2>Precharge kontaktörünü veya ana kontaktörü elle köprülemeyin</h2><p>Yüksek gerilim DC arkı kendiliğinden sönmeyebilir. Kondansatörler sistem kapatıldıktan sonra enerji tutabilir; üretici boşalma süresi beklenmeden ve bütün DC uçlarda gerilim yokluğu doğrulanmadan kabin açılmaz, direnç veya kontaktör sökülmez.</p></section>
<section class="boundary"><h2>DC-link rampası ve kontaktör geri bildirimi doğrulanmadan direnç, kontaktör veya PCS satın almayın</h2><p>Aynı alarm; ucuz bir yardımcı kontak arızasından sensör ölçekleme problemine veya PCS içi DC-link arızasına kadar farklı nedenlerden oluşabilir. Parça değişimi öncesi olay zaman çizelgesi ve gerilim rampası kök nedeni göstermelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>BESS başlangıcında DC-link kondansatörünün ön şarjı, kontaktör sırası, precharge timeout ve kaynak kilidi teşhisini</strong> ele alır. <a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS izolasyon rehberi</a> IMD ve ground-fault alarmını; <a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">kapasite/SoH rehberi</a> kullanılabilir enerjiyi; <a href="/haberler/bess-grid-forming-grid-following-black-start-mikrogrid">grid-forming rehberi</a> ada ve black-start görevini açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS izolasyon izleme</a> · <a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">BESS kapasite ve SoH</a> · <a href="/haberler/bess-grid-forming-grid-following-black-start-mikrogrid">Grid-forming ve black start</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş değerlendirmesi</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter ayarları</a> · <a href="/haberler/trafo-k-faktoru-harmonik-derating-nonlineer-yuk-secimi">Trafo K-faktörü</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a> · <a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025</a> — elektrokimyasal BESS güvenliğinin alt sistem etkileşimleri ve tüm yaşam döngüsü kapsamında ele alınması.</li><li><a href="https://webstore.iec.ch/en/publication/67442" rel="noopener">IEC 62933-5-4:2026</a> — lityum iyon tabanlı şebeke bağlantılı BESS için güvenlik test yöntemleri ve prosedürleri.</li><li><a href="https://www.ti.com/document-viewer/lit/html/SSZTD93" rel="noopener">Texas Instruments: Designing a high voltage DC-link capacitor active precharge circuit</a> — DC-link ön şarjının kontaktör arkı ve hasarını önleme görevi.</li><li><a href="https://www.ti.com/document-viewer/lit/html/slvafb0" rel="noopener">Texas Instruments: Why Pre-Charge Circuits are Necessary in High-Voltage Systems</a> — ana kontaktörler, precharge kolu ve inrush akımı sırası.</li><li><a href="https://www.ti.com/tool/TIDA-050082" rel="noopener">TI TIDA-050082</a> — EV ve enerji depolama sistemleri için 2026 tarihli yüksek gerilim aktif precharge referans tasarımı.</li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde doğrulandı. Alarm eşikleri ve kontaktör sırası yalnız ilgili BESS/PCS üreticisinin güncel servis dokümanından alınmalıdır.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Precharge direnci neden yanar?</summary><p>Uzun süre devrede kalma, sık tekrar, yanlış direnç/termik sınıf, ana kontaktörün kapanmaması veya DC tarafta ek yük nedeniyle aşırı enerji harcayabilir.</p></details><details><summary>Timeout süresi uzatılırsa sorun çözülür mü?</summary><p>Kök neden doğrulanmadan süreyi uzatmak aşırı ısınmayı veya başarısız kontaktör durumunu gizleyebilir.</p></details><details><summary>Yardımcı kontak ana kontağın sağlam olduğunu kanıtlar mı?</summary><p>Tek başına hayır. Mekanik geri bildirim ile iki taraf gerilimi ve gerçek akım birlikte değerlendirilmelidir.</p></details><details><summary>DC-link gerilimi neden kapanıştan sonra kalır?</summary><p>Kondansatör boşalma süresi normal olabilir; beklenen süreden uzun kalırsa discharge devresi, ters besleme veya kaynak yapmış kontak incelenmelidir.</p></details><details><summary>Onarım sonrası hangi kayıt saklanmalı?</summary><p>Komut/geri bildirim zamanları, DC-link rampası, ΔV, kontaktör sıcaklığı, alarm senaryoları ve gerilim yokluğu sonuçları birlikte saklanmalıdır.</p></details></section>
<aside class="cta"><h2>Precharge alarmını parça tahminiyle değil, gerilim ve durum zaman çizelgesiyle kapatın</h2><p>DC topoloji, kontaktör komutları, bara rampası, interlock ve kaynak kilidi testlerini tek teknik kabul dosyasında birleştirin.</p><a class="btn" href="/hizmetler/elektrik-surekliligi/">BESS güvenlik ön değerlendirmesi</a></aside>
</article></main><footer><div class="wrap"><p>ALO186 bağımsız bir bilgi platformudur; EDAŞ veya kamu kurumu değildir.</p></div></footer></body></html>
