<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>BESS SoC ve SoH Farkı: Kullanılabilir Enerji Nasıl Test Edilir? | ALO186</title>
<meta name="description" content="BESS'te SoC, SoH, kullanılabilir kWh, kapasite testi, round-trip verim, standby kaybı ve BMS tahminini ayıran kaynak doğrulamalı saha rehberi.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS SoC ve SoH farkı: kullanılabilir enerji nasıl test edilir?","description":"Batarya doluluk göstergesi ile kalan gerçek enerji, güç, verim ve sağlık kabiliyetini ayıran kabul ve izleme rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"State of Charge"},{"@type":"DefinedTerm","name":"State of Health"},{"@type":"DefinedTerm","name":"Usable energy"},{"@type":"DefinedTerm","name":"Reference performance test"},{"@type":"DefinedTerm","name":"Round-trip efficiency"},{"@type":"DefinedTerm","name":"Standby loss"},{"@type":"DefinedTerm","name":"DC resistance"},{"@type":"DefinedTerm","name":"IEC 62933-2-1"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Batarya yüzde 100 gösterirken neden kısa dayanır?","acceptedAnswer":{"@type":"Answer","text":"SoC göstergesi o anda tahmin edilen doluluğu ifade eder; yaşlanma, sıcaklık, güç seviyesi, koruma rezervleri ve kapasite kaybı nedeniyle yüzde 100 SoC, ilk günkü kullanılabilir kWh değerinin korunduğunu kanıtlamaz."}},{"@type":"Question","name":"SoH yalnız BMS ekranından okunabilir mi?","acceptedAnswer":{"@type":"Answer","text":"BMS SoH tahmini yararlı bir göstergedir; ancak algoritma, referans kapasite, sıcaklık ve kullanım geçmişine bağlıdır. Sözleşme veya kabul için tanımlı güçte kullanılabilir enerji testi, sayaç verisi, alarm ve verim kayıtlarıyla doğrulanmalıdır."}},{"@type":"Question","name":"Kapasite testi bataryayı tamamen sıfıra indirmeyi gerektirir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Test, üreticinin izin verdiği SoC penceresi, güç, sıcaklık ve cutoff sınırları içinde yapılır. BMS korumalarını aşmak veya hücreleri zorla derin deşarj etmek güvenli değildir."}},{"@type":"Question","name":"SoH düştüğünde bütün batarya hemen değişir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kalan kullanılabilir enerji, güç kabiliyeti, hücre/rack dengesizliği, güvenlik alarmı, garanti eşiği ve görev ihtiyacı birlikte değerlendirilir. Sistem görevi hâlâ karşılıyorsa otomatik değişim kararı verilmez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS SoC ve SoH","item":"https://alo186.com/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">BESS · SoC · SoH · kullanılabilir kWh · kapasite testi</p>
<h1>BESS SoC ve SoH farkı: kullanılabilir enerji nasıl test edilir?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> <strong>SoC</strong>, bataryanın o anda kullanılabilir pencere içindeki tahmini doluluk oranıdır; <strong>SoH</strong> ise yeni veya tanımlı referans duruma göre kalan enerji, güç ve iç direnç kabiliyetini özetleyen model-spesifik sağlık göstergesidir. Ekranda %100 SoC görülmesi ilk günkü kWh'nin kaldığını kanıtlamaz. Gerçek durum; tanımlı sıcaklık ve güçte ölçülen <strong>kullanılabilir AC/DC enerji</strong>, round-trip verim, standby kaybı, response accuracy, rack dengesizliği ve BMS alarm geçmişiyle doğrulanmalıdır.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> Kapasite testi yüksek DC gerilim, ısı, yangın ve şebeke işletme riski taşır. BMS cutoff değerleri aşılmaz; kontaktör, HV interlock, soğutma veya yangın koruması devre dışı bırakılmaz. Test planı üretici, entegratör, işletme ve yetkili ekip tarafından onaylanmalıdır.</div>
<section><h2>SoC, SoH ve kullanılabilir enerji nasıl ayrılır?</h2><table><thead><tr><th>Gösterge</th><th>Ne anlatır?</th><th>Tek başına neyi kanıtlamaz?</th></tr></thead><tbody><tr><td>SoC (%)</td><td>Mevcut çalışma penceresindeki tahmini doluluk</td><td>Bataryanın ilk günkü kWh kapasitesini koruduğunu</td></tr><tr><td>SoH (%)</td><td>BMS veya analiz modeline göre referansa kıyasla sağlık</td><td>Sözleşmedeki AC kullanılabilir enerji ve güç performansını</td></tr><tr><td>Kullanılabilir enerji (kWh)</td><td>Tanımlı başlangıç/bitış SoC, güç ve sıcaklıkta teslim edilen enerji</td><td>Başka C-rate veya sıcaklıkta aynı sonucun alınacağını</td></tr><tr><td>Round-trip efficiency</td><td>Şarj girişine göre geri alınan enerji oranı</td><td>Kapasite, standby kaybı ve yardımcı tüketimin ayrı ayrı uygunluğunu</td></tr><tr><td>DC direnç / gerilim sapması</td><td>Hücre, modül veya rack yaşlanma ve dengesizlik sinyali</td><td>Tek başına kalan tam kapasiteyi</td></tr></tbody></table></section>
<section><h2>Uygulanabilir performans ve sağlık testi</h2><ol><li>Referans noktayı tanımlayın: FAT/SAT sonucu, garanti başlangıcı veya önceki kabul testi.</li><li>Test sınırlarını sabitleyin: başlangıç ve bitiş SoC, AC veya DC ölçüm sınırı, şarj/deşarj gücü, ortam ve batarya sıcaklığı.</li><li>Sayaç, PCS, BMS ve yardımcı tüketim zaman damgalarını senkronlayın.</li><li>Üretici sınırları içinde kontrollü şarj/deşarj çevrimi yapın; teslim edilen kWh, süre, ortalama güç ve cutoff nedenini kaydedin.</li><li>AC enerji, DC enerji, HVAC/auxiliary tüketim ve standby kaybını birbirinden ayırın.</li><li>Rack/hücre minimum-maksimum gerilim, sıcaklık farkı, balancing durumu ve alarm geçmişini test boyunca izleyin.</li><li>Sonucu aynı güç ve sıcaklıktaki referans testle karşılaştırın; farklı görev çevrimlerini doğrudan kıyaslamayın.</li><li>Periyodik reference performance test ile normal işletmeden gelen gerçek zamanlı izleme verisini birlikte kullanın.</li></ol><p><a href="/haberler/batarya-c-rate-dod-kullanilabilir-kapasite">C-rate, DoD ve kullanılabilir kapasite</a>, <a href="/haberler/enerji-depolama-yardimci-tuketim-hvac-net-rte">BESS yardımcı tüketimleri ve net RTE</a>, <a href="/haberler/enerji-depolama-ul-9540-ul-9540a-nfpa-855-farki">BESS güvenlik belgesi ve test seviyesi</a>, <a href="/haberler/ev-tipi-enerji-depolama-kac-kwh-olmali">enerji depolama boyutlandırması</a>, <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik Sürekliliği Pasaportu</a> ve <a href="/elektrik-durum-merkezi?event=backup&amp;scope=business">yedek güç olay yönlendirmesi</a> bu değerlendirmeyi tamamlar.</p></section>
<section><h2>BMS SoH değeri neden tek başına yeterli değildir?</h2><p>SoH evrensel tek bir ölçüm değildir. Üretici algoritması kapasite kaybı, DC direnç, çevrim sayısı, sıcaklık ve kullanım geçmişini farklı ağırlıklarla değerlendirebilir. NREL'in saha BESS performans ve sağlık prosedürü; kullanılabilir enerji/SoC davranışını farklı şarj-deşarj oranlarında, round-trip verim, standby kaybı ve response time ile birlikte ele alır. Sandia'nın çalışmalarında da kapasite takibi, coulomb counting ve direnç tabanlı yöntemlerin birlikte kullanıldığı görülür. Bu nedenle farklı marka sistemlerin “%90 SoH” değerleri doğrudan eşdeğer kabul edilmez.</p><div class="notice"><strong>Satın almama sınırı:</strong> Mevcut BESS, kritik yük süresi, güç, verim ve güvenlik görevini belgeli biçimde karşılıyorsa yalnız SoH yüzdesi düştü diye otomatik batarya/rack değişimi yapılmaz. Önce aynı test sınırlarında gerçek kullanılabilir enerji ve güç kaybı doğrulanır.</div></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/27124" target="_blank" rel="noopener">IEC 62933-2-1:2017 — EES birim parametreleri ve test yöntemleri ↗</a></li><li><a href="https://research-hub.nrel.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-4/" target="_blank" rel="noopener">NREL — Grid BESS performance and health test procedure ↗</a></li><li><a href="https://research-hub.nrel.gov/en/publications/battery-energy-storage-system-evaluation-method-us-department-of-/" target="_blank" rel="noopener">DOE FEMP / NREL — BESS gerçek sayaç verisiyle performans değerlendirme yöntemi ↗</a></li><li><a href="https://www.sandia.gov/research/publications/details/lithium-battery-health-and-capacity-estimation-techniques-using-embedded-el-2017-10-01/" target="_blank" rel="noopener">Sandia — Batarya SoH ve kapasite tahmin yöntemleri ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. SoH algoritması, garanti eşiği, test SoC penceresi ve kabul limiti her sistemin üretici dokümanı ve sözleşmesiyle yeniden doğrulanmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber bataryanın kaç kWh seçileceğini, C-rate'i veya güvenlik sertifikasını tekrar etmez. Görevi, <strong>ekrandaki SoC/SoH değerinin gerçek kullanılabilir enerji, güç, verim ve saha sağlık testiyle nasıl doğrulanacağını</strong> açıklamaktır.</p></section>
<section class="cta"><h2>BESS performans ve sağlık kabul dosyası</h2><p>FAT/SAT referansı, SoC penceresi, AC/DC sayaçlar, kullanılabilir kWh, güç, RTE, standby kaybı, HVAC, rack sapmaları, sıcaklık ve alarm geçmişini tek dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=bess-soh-capacity">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; batarya üreticisi, BESS entegratörü, laboratuvar, garanti karar mercii veya yatırım danışmanı değildir.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>
