<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS %100 SoC Gösteriyor Ama Enerji Düşük: Kalibrasyon Teşhisi | ALO186</title>
<meta name="description" content="BESS yüzde 100 dolu görünürken beklenen kWh’yi veremiyorsa SoC tahmini, SoH, rezerv, sıcaklık, hücre dengesizliği, yardımcı yük ve ölçüm sınırını ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/bess-soc-yuzde-100-kullanilabilir-enerji-dusuk-kalibrasyon-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS yüzde 100 SoC gösteriyor ama kullanılabilir enerji neden düşük?","description":"BESS yüzde 100 dolu görünürken beklenen kWh’yi veremiyorsa SoC tahmini, SoH, rezerv, sıcaklık, hücre dengesizliği, yardımcı yük ve ölçüm sınırını ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-soc-yuzde-100-kullanilabilir-enerji-dusuk-kalibrasyon-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"BESS SoC doğruluğu, kullanılabilir enerji ve kapasite kabulü","keywords":"BESS SoC kalibrasyon, batarya yüzde 100 ama enerji düşük, kullanılabilir enerji testi, BMS SOC drift, BESS kapasite kaybı, state of health","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://research-hub.nrel.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-5/","https://webstore.iec.ch/en/publication/75427","https://webstore.iec.ch/en/publication/68297","https://webstore.iec.ch/en/publication/64642","https://webstore.iec.ch/en/publication/64911"],"about":[{"@type":"DefinedTerm","name":"State of Charge"},{"@type":"DefinedTerm","name":"State of Health"},{"@type":"DefinedTerm","name":"Usable Energy"},{"@type":"DefinedTerm","name":"Coulomb Counting"},{"@type":"DefinedTerm","name":"SoC Drift"},{"@type":"DefinedTerm","name":"Energy Reserve"},{"@type":"DefinedTerm","name":"Depth of Discharge"},{"@type":"DefinedTerm","name":"Cell Imbalance"},{"@type":"DefinedTerm","name":"Charge Cut-off"},{"@type":"DefinedTerm","name":"Discharge Cut-off"},{"@type":"DefinedTerm","name":"Auxiliary Consumption"},{"@type":"DefinedTerm","name":"Round-trip Efficiency"},{"@type":"DefinedTerm","name":"Reference Performance Test"},{"@type":"DefinedTerm","name":"Revenue Meter"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS yüzde 100 gösteriyorsa nominal kWh’nin tamamını vermeli mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üst-alt SoC rezervleri, SoH, sıcaklık, güç seviyesi, hücre sınırları, yardımcı tüketimler ve AC/DC ölçüm noktası kullanılabilir enerjiyi azaltabilir."}},{"@type":"Question","name":"SoC kalibrasyonu kapasiteyi geri getirir mi?","acceptedAnswer":{"@type":"Answer","text":"Kalibrasyon yalnız tahmin hatasını düzeltebilir; gerçek yaşlanma veya hücre kapasite kaybını geri getirmez. SoC doğruluğu ile SoH ayrı değerlendirilmelidir."}},{"@type":"Question","name":"Kapasite testi için koruma limitleri genişletilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. BMS, hücre gerilimi, sıcaklık, izolasyon ve üretici SoC rezervleri test amacıyla köprülenmemeli veya yetkisiz değiştirilmemelidir."}},{"@type":"Question","name":"Portal kWh ile gelir sayacı neden farklıdır?","acceptedAnswer":{"@type":"Answer","text":"DC batarya, PCS AC çıkışı ve PCC ölçümleri farklı sınırlar taşır; inverter kaybı, trafo-kablo kaybı ve yardımcı yükler fark oluşturabilir."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"Aynı başlangıç SoC’si, sıcaklık, güç, bitiş koşulu ve ölçüm sınırında kontrollü şarj-deşarj testi tekrarlanmalı; kWh ve hata payı kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS SoC ve kullanılabilir enerji teşhisi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">BESS · SoC · SoH · kullanılabilir kWh · 20 dk</span><h1>BESS yüzde 100 SoC gösteriyor ama kullanılabilir enerji neden düşük?</h1><p class="lead"><strong>BMS SoC, hücre gerilimi, sıcaklık, izolasyon veya güvenlik rezervlerini test amacıyla köprülemeyin.</strong> Gösterilen yüzdeyi gerçek kapasite sanmadan; DC batarya, PCS çıkışı ve PCC enerji ölçümlerini aynı başlangıç-bitiş koşulunda uzlaştırın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>IEC ve NREL birincil kaynakları</span><span>Tam BMS/PCS modeli ve garanti şartları ayrıca doğrulanmalıdır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Yüzde 100 SoC, nominal etiket enerjisinin tamamının AC tarafta kullanılabileceği anlamına gelmez.</strong> BMS tahmin sapması, yaşlanmaya bağlı SoH düşüşü, üst-alt enerji rezervi, hücre dengesizliği, sıcaklık veya güç derating’i, erken hücre gerilim kesmesi, yardımcı tüketimler ve ölçüm sınırı farkı beklenen kWh’yi azaltabilir. Doğru teşhis, SoC göstergesini bağımsız kullanılabilir enerji testiyle ve ortak zaman damgalı DC–PCS–PCC ölçümleriyle karşılaştırır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>%100’den kısa sürede %80’e düşüyor</td><td>SoC tahmin sapması veya düşük gerçek kapasite</td><td>Akım integrali, hücre gerilimleri ve kontrollü kWh testi</td></tr><tr><td>Deşarj bir hücre grubu nedeniyle erken bitiyor</td><td>Hücre dengesizliği veya zayıf modül</td><td>Min-maks hücre gerilimi ve sıcaklık trendi</td></tr><tr><td>DC enerji normal, PCC kWh düşük</td><td>PCS/trafo kaybı ve yardımcı tüketim</td><td>DC, PCS AC ve gelir sayacı eşzamanlı ölçümü</td></tr><tr><td>Soğuk/sıcak havada enerji azalıyor</td><td>Sıcaklık derating’i ve termal yönetim yükü</td><td>Hücre sıcaklığı, HVAC gücü ve güç limiti trendi</td></tr><tr><td>Düşük güçte daha fazla, yüksek güçte daha az kWh</td><td>İç direnç, gerilim kesmesi veya güç bağımlı kapasite</td><td>Aynı SoC penceresinde farklı C-rate testleri</td></tr></tbody></table></div></section>
<section><h2>Kullanılabilir enerji ön kontrolü</h2><div class="answer"><p><strong>DC kullanılabilir enerji ≈ ∫V<sub>DC</sub> × I<sub>DC</sub> × dt.</strong> AC/PCC enerji için ilgili sayaçtaki çıkış kWh kullanılır. Nominal enerjiyle karşılaştırmadan önce başlangıç/bitiş SoC’si, üretici rezerv penceresi, güç, sıcaklık, yardımcı yük ve ölçüm noktasının aynı olduğundan emin olun.</p></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Test sınırını tanımlayın:</strong> Nominal enerji, garanti edilen kullanılabilir enerji, AC veya DC ölçüm noktası, başlangıç-bitiş SoC ve güç seviyesini yazılı sabitleyin.</li><li><strong>Ortak zaman tabanı kurun:</strong> BMS, PCS, EMS, HVAC ve gelir sayacı saatlerini doğrulayın; veri boşluğu ve kalite bayraklarını kaydedin.</li><li><strong>SoC/SoH algoritma bilgisini alın:</strong> Coulomb counting, açık devre gerilimi düzeltmesi, reset/kalibrasyon koşulu ve yazılım sürümünü üreticiden doğrulayın.</li><li><strong>Rezerv penceresini doğrulayın:</strong> Kullanıcı %0–100 göstergesi ile fiziksel hücre SoC sınırının aynı olmadığını; garanti, şebeke hizmeti ve acil rezerv ayarlarını ayırın.</li><li><strong>Hücre dağılımını inceleyin:</strong> Şarj ve deşarj sonunda min-maks hücre gerilimi, sıcaklık, balans durumu ve erken kesmeye neden olan rack/modülü belirleyin.</li><li><strong>Enerji ölçüm sınırlarını eşleştirin:</strong> DC batarya, PCS AC çıkışı, trafo/PCC ve yardımcı tüketim sayaçlarını aynı test penceresinde uzlaştırın.</li><li><strong>Kontrollü referans testi yapın:</strong> Üretici onaylı güçte, kararlı sıcaklıkta, tanımlı başlangıç ve bitiş koşullarıyla şarj/deşarj kWh’sini kaydedin.</li><li><strong>Güç ve sıcaklık etkisini ayırın:</strong> Gerekliyse farklı güç seviyeleri ve izin verilen sıcaklık pencerelerinde kullanılabilir enerji farkını karşılaştırın.</li><li><strong>Tek değişkenli düzeltme uygulayın:</strong> Saat, sensör, firmware, balans veya üretici onaylı kalibrasyon işlemini ayrı uygulayın; koruma limitlerini genişletmeyin.</li><li><strong>Tekrar kabul ve trend oluşturun:</strong> Aynı koşullarda ikinci test yapın; SoC hata yüzdesi, kullanılabilir kWh, verim ve hücre sapmasını aylık/çeyreklik trende bağlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>BESS, BMS, PCS ve EMS marka-modeli</li><li>Firmware ve algoritma sürümleri</li><li>Nominal ve garanti edilen kullanılabilir enerji</li><li>SoC üst-alt rezerv ayarları</li><li>SoH ve kapasite tahmin yöntemi</li><li>Başlangıç/bitiş SoC ve saatleri</li><li>Şarj/deşarj güç profili</li><li>DC V-I ve entegre kWh</li><li>PCS AC çıkış kWh</li><li>PCC/gelir sayacı kWh</li><li>Yardımcı HVAC ve kontrol tüketimi</li><li>Min-maks hücre gerilim/sıcaklıkları</li><li>Alarm, derating ve kesme nedeni</li><li>Tekrar test ve trend sonucu</li></ol></section>
<section><h2>Kritik karar sınırı</h2><p><strong>BMS, hücre gerilimi, sıcaklık, izolasyon, kontaktör veya yangın güvenliği limitlerini kapasiteyi artırmak için köprülemeyin.</strong> “Kalibrasyon” gerçek yaşlanmayı geri getirmez; yalnız SoC tahminindeki sapmayı düzeltebilir. Yüksek gerilim ve elektrokimyasal risk içeren testler üretici prosedürü, LOTO, acil durum planı ve yetkin ekip ile yürütülmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/bess-precharge-timeout-dc-bus-kontaktor-on-sarj-teshis">BESS precharge</a>, <a href="/haberler/bess-hvil-open-high-voltage-interlock-service-disconnect-teshis">HVIL Open</a> veya <a href="/haberler/vpp-dispatch-komutu-guc-teslim-edilmedi-setpoint-tracking-soc-rezerv-teshis">VPP dispatch teslimatı</a> içeriklerini tekrar etmez. Buradaki özgün görev, <strong>gösterilen SoC ile ölçülen kullanılabilir enerjinin neden uyuşmadığını kapasite, rezerv ve ölçüm sınırı üzerinden kanıtlamaktır.</strong></p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Teknik makaleler</a><a href="/karar-motoru">Karar motoru</a><a href="/hesaplama">Hesaplama araçları</a><a href="/sektor-rehberi">Sektör rehberi</a><a href="/haberler/bess-precharge-timeout-dc-bus-kontaktor-on-sarj-teshis">BESS precharge teşhisi</a><a href="/haberler/bess-hvil-open-high-voltage-interlock-service-disconnect-teshis">BESS HVIL Open</a><a href="/haberler/vpp-dispatch-komutu-guc-teslim-edilmedi-setpoint-tracking-soc-rezerv-teshis">VPP dispatch teslimatı</a><a href="/haberler/vpp-telemetri-stale-data-zaman-damgasi-sayac-mutabakat-teshis">VPP telemetri mutabakatı</a><a href="/haberler/ges-uretim-var-fatura-yuksek-oz-tuketim-sayac-mahsuplasma-kontrolu">GES sayaç mutabakatı</a><a href="/kesinti-cihaz-surekliligi-karar-merkezi/">Cihaz sürekliliği merkezi</a><a href="/iletisim">Teknik dosya desteği</a></div></section>
<section><h2>Sık sorulan sorular</h2><details><summary>BESS yüzde 100 gösteriyorsa nominal kWh’nin tamamını vermeli mi?</summary><p>Hayır. Üst-alt SoC rezervleri, SoH, sıcaklık, güç seviyesi, hücre sınırları, yardımcı tüketimler ve AC/DC ölçüm noktası kullanılabilir enerjiyi azaltabilir.</p></details><details><summary>SoC kalibrasyonu kapasiteyi geri getirir mi?</summary><p>Kalibrasyon yalnız tahmin hatasını düzeltebilir; gerçek yaşlanma veya hücre kapasite kaybını geri getirmez. SoC doğruluğu ile SoH ayrı değerlendirilmelidir.</p></details><details><summary>Kapasite testi için koruma limitleri genişletilebilir mi?</summary><p>Hayır. BMS, hücre gerilimi, sıcaklık, izolasyon ve üretici SoC rezervleri test amacıyla köprülenmemeli veya yetkisiz değiştirilmemelidir.</p></details><details><summary>Portal kWh ile gelir sayacı neden farklıdır?</summary><p>DC batarya, PCS AC çıkışı ve PCC ölçümleri farklı sınırlar taşır; inverter kaybı, trafo-kablo kaybı ve yardımcı yükler fark oluşturabilir.</p></details><details><summary>Onarım sonrası kabul nasıl yapılır?</summary><p>Aynı başlangıç SoC’si, sıcaklık, güç, bitiş koşulu ve ölçüm sınırında kontrollü şarj-deşarj testi tekrarlanmalı; kWh ve hata payı kaydedilmelidir.</p></details></section>
<section><h2>Birincil kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde kontrol edildi. Tam BESS üretici prosedürü, garanti sınırı ve şebeke hizmet şartları test tarihinde yeniden doğrulanmalıdır.</p><ol class="sources"><li><a href="https://research-hub.nrel.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-5/" rel="noopener">NREL — grid storage performance and health test procedure</a></li><li><a href="https://webstore.iec.ch/en/publication/75427" rel="noopener">IEC 62933-3-1:2025 — EES planlama ve performans değerlendirmesi</a></li><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — elektrokimyasal BESS güvenliği</a></li><li><a href="https://webstore.iec.ch/en/publication/64642" rel="noopener">IEC 62933-1:2024 — EES terimleri ve parametreleri</a></li><li><a href="https://webstore.iec.ch/en/publication/64911" rel="noopener">IEC TS 62933-3-3:2022 — enerji yoğun ve yedek güç uygulamaları</a></li></ol></section>
<section class="cta"><h2>Dönüşüm çağrısı</h2><p>SoC/SoH, hücre dağılımı, DC–PCS–PCC kWh, yardımcı tüketim ve test koşullarından <strong>BESS kullanılabilir enerji ve SoC doğruluk kabul matrisi</strong> oluşturun.</p><a class="button" href="/iletisim">BESS kapasite kabul dosyası hazırlayın</a></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, kamu kurumu, BESS üreticisi, servis veya satıcı değildir.</p></div></footer>
</body>
</html>