<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS SOH Düşük: Kapasite Testi ve VPP | ALO186</title>
<meta name="description" content="BESS SOH düşük veya kullanılabilir enerji az alarmını; AC/DC enerji sınırı, sıcaklık, C-rate, rezerv, yardımcı yük ve kapasite testiyle doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-soh-dusuk-kullanilabilir-enerji-kapasite-testi-garanti-vpp"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS SOH neden düşük görünür? Kullanılabilir enerji ve kapasite testi nasıl doğrulanır?","description":"BESS SOH düşük veya kullanılabilir enerji az alarmını; AC/DC enerji sınırı, sıcaklık, C-rate, rezerv, yardımcı yük ve kapasite testiyle doğrulayın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-soh-dusuk-kullanilabilir-enerji-kapasite-testi-garanti-vpp","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"State of Health"},{"@type":"DefinedTerm","name":"SOH"},{"@type":"DefinedTerm","name":"Usable energy"},{"@type":"DefinedTerm","name":"Capacity test"},{"@type":"DefinedTerm","name":"Round-trip efficiency"},{"@type":"DefinedTerm","name":"C-rate"},{"@type":"DefinedTerm","name":"Depth of discharge"},{"@type":"DefinedTerm","name":"Auxiliary load"},{"@type":"DefinedTerm","name":"VPP"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"SOH yüzde 80 görünüyorsa bataryanın yüzde 20’si kesin kayıp mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gösterilen SOH üreticinin modeli, referans kapasitesi, sıcaklık ve kalibrasyon geçmişine bağlıdır. Kullanılabilir AC enerji; SoC penceresi, PCS verimi, yardımcı yük ve güç limitlerinden ayrıca etkilenir."}},{"@type":"Question","name":"SoC ile SOH arasındaki fark nedir?","acceptedAnswer":{"@type":"Answer","text":"SoC o andaki tahmini doluluk seviyesidir; SOH ise bataryanın yeni durumuna göre kapasite ve/veya güç kabiliyetinin sağlık göstergesidir. Yüksek SoC, yüksek SOH veya istenen MW teslimatını garanti etmez."}},{"@type":"Question","name":"Tek bir tam şarj-deşarj çevrimi garanti talebi için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. Test sınırı, başlangıç-bitiş SoC’si, sıcaklık, C-rate, dinlenme, sayaç doğruluğu, yardımcı tüketimler ve üretici garanti prosedürü tanımlanmadan sonuç karşılaştırılabilir değildir."}},{"@type":"Question","name":"AC sayaçta ölçülen enerji neden BMS DC enerjisinden düşüktür?","acceptedAnswer":{"@type":"Answer","text":"PCS dönüşüm kayıpları, kablo/trafo kayıpları, HVAC ve yardımcı tüketimler ile ölçüm sınırı farkı AC teslim enerjisini azaltabilir. Aynı zaman aralığı ve ölçüm sınırı kullanılmalıdır."}},{"@type":"Question","name":"SOH testi VPP gelirini neden etkiler?","acceptedAnswer":{"@type":"Answer","text":"Düşük kullanılabilir enerji veya güç derating’i, taahhüt edilen süre ve MW teslimatını azaltabilir. VPP teklifinde gösterge SOH yerine doğrulanmış kullanılabilir güç-enerji zarfı ve ölçüm belirsizliği kullanılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS SOH ve kapasite"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · SOH · kapasite testi · kullanılabilir enerji · garanti · VPP · 22 dk</span><h1>BESS SOH neden düşük görünür? Kullanılabilir enerji ve kapasite testi nasıl doğrulanır?</h1><p class="lead"><strong>Dashboard SOH yüzdesini doğrudan garanti veya VPP kapasitesi saymayın.</strong> DC batarya, AC sayaç ve net tesis enerji sınırlarını aynı testte uzlaştırın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC, ISO ve üretici teknik dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>SOH değerini tek başına hücre değişim kararı yapmayın: BMS’in referans kapasitesini, son başarılı kalibrasyon çevrimini, sıcaklık ve C-rate koşullarını; aynı testte ölçülen DC şarj/deşarj enerjisini, AC sayaç teslimatını, SoC rezervlerini, PCS limitlerini ve HVAC-yardımcı tüketimleri birlikte karşılaştırın.</strong> Dashboard yüzdesi, garanti kapasitesi ve VPP’de kullanılabilir MWh aynı ölçü değildir.</p></section>
<section><h2>Dört farklı kapasiteyi ayırın</h2><div class="table-wrap"><table><thead><tr><th>Gösterge</th><th>Ne anlatır?</th><th>Neden farklı çıkar?</th></tr></thead><tbody><tr><td>BMS SOH</td><td>Üretici algoritmasının referans kapasite/güç sağlığı tahmini</td><td>Kalibrasyon geçmişi, sıcaklık, akım sensörü ve model sürümü</td></tr><tr><td>DC kullanılabilir enerji</td><td>Tanımlı SoC penceresinde batarya DC barasından alınan kWh</td><td>DoD rezervleri, rack blokajı, hücre dengesizliği ve C-rate</td></tr><tr><td>AC teslim enerjisi</td><td>PCS/trafo sonrasında sayaç sınırında verilen kWh</td><td>Dönüşüm ve trafo kaybı, güç limiti ve ölçüm sınırı</td></tr><tr><td>Net tesis enerjisi</td><td>HVAC, pompalar, kontrol ve diğer yardımcılar sonrası net kWh</td><td>Ortam sıcaklığı, standby tüketimi ve test süresi</td></tr></tbody></table></div></section>
<section><h2>SOH ölçülen tek bir fiziksel büyüklük değildir</h2><p>SOH çoğu sistemde akım, gerilim, sıcaklık, kapasite modeli ve geçmiş çevrimlerden türetilen bir sağlık göstergesidir. Huawei ESS dokümanı, SOH kontrolünün tam şarj-deşarj oturumu tamamlandığında doğal olarak yapılabildiğini; uygun koşullar uzun süre oluşmazsa otomatik kontrolün devreye girebildiğini açıklar. Bu nedenle uzun süredir dar SoC penceresinde çalışan sistemde eski kalibrasyon tarihi, gerçek bozulmayla karıştırılmamalıdır.</p></section>
<section><h2>Garanti testi ile işletme KPI’ını aynılaştırmayın</h2><p>Garanti sözleşmesi çoğunlukla belirli sıcaklık, güç, SoC sınırı, sayaç noktası ve yardımcı yük yaklaşımı tanımlar. İşletmenin günlük “net MWh” KPI’ı ise farklı ölçüm sınırı kullanabilir. Aynı test verisi, sözleşme koşullarına normalize edilmeden kapasite garantisi ihlali ya da VPP teslimat eksikliği olarak sunulmamalıdır.</p></section>
<section><h2>10 adımlık kapasite ve SOH kabul zinciri</h2><ol class="steps"><li><strong>Test amacını tanımlayın:</strong> Garanti, bakım, VPP kullanılabilirliği veya finansal performans hedefini ayırın.</li><li><strong>Ölçüm sınırını çizin:</strong> Hücre/rack DC, PCS AC, trafo çıkışı ve tesis net sayacını tek hatta işaretleyin.</li><li><strong>Veri kaynaklarını senkronlayın:</strong> BMS, PCS, EMS, gelir sayacı ve hava istasyonunu aynı NTP zamanına getirin.</li><li><strong>Başlangıç koşulunu sabitleyin:</strong> SoC, sıcaklık, rack ready durumu, rezerv ve güç limitlerini kaydedin.</li><li><strong>Kalibrasyon geçmişini alın:</strong> Son başarılı SOH kontrolü, algoritma/firmware ve referans kapasiteyi doğrulayın.</li><li><strong>Şarj testini yürütün:</strong> Tanımlı C-rate ile DC/AC enerji, sıcaklık ve yardımcı tüketimleri ölçün.</li><li><strong>Dinlenme ve dengeyi izleyin:</strong> Üreticinin gerekli gördüğü dinlenme, hücre farkı ve balancing durumunu kaydedin.</li><li><strong>Deşarj testini yürütün:</strong> Aynı sınırlar içinde güç, enerji, hücre minimumları ve derating olaylarını kaydedin.</li><li><strong>Enerji mutabakatı yapın:</strong> DC giriş/çıkış, AC teslimat, kayıp ve yardımcı tüketimleri aynı periyotta uzlaştırın.</li><li><strong>Tekrar kabul edin:</strong> Sonucu garanti şartına normalize edin; VPP için kullanılabilir MW-MWh zarfını ayrı yayımlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>BESS, hücre kimyası ve nominal MWh</li><li>Garanti referans kapasitesi ve koşulları</li><li>BMS/PCS/EMS firmware sürümleri</li><li>Son SOH kalibrasyon tarihi ve sonucu</li><li>Başlangıç-bitiş SoC sınırları</li><li>Hücre/rack sıcaklık dağılımı</li><li>Şarj ve deşarj C-rate/güç profili</li><li>Rack ready/blocked ve derating olayları</li><li>Kalibre DC enerji ölçümü</li><li>Kalibre AC sayaç enerjisi</li><li>Trafo ve kablo kayıpları</li><li>HVAC ve yardımcı tüketimler</li><li>Round-trip ve net tesis verimi</li><li>Garanti normalizasyonu ve VPP kullanılabilir MW-MWh sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">SoC sapması ve OCV kalibrasyonu</a> içeriğinden farklı olarak uzun dönem kapasite/sağlık ve ölçülmüş enerjiye; <a href="/haberler/bess-battery-cabin-startup-failed-pcs-baslatma-teshis">BESS startup failed</a> içeriğinden farklı olarak sistem başladıktan sonraki performansa odaklanır. Haberleşme için <a href="/haberler/hibrit-inverter-batt-comm-fail-can-bms-batarya-iletisim-teshis">BMS CAN iletişimi</a>, piyasa kanıtı için <a href="/haberler/vpp-toplayici-komut-teslimat-uzlastirma-sayac-telemetri-soc">VPP komut-teslimat-uzlaştırma</a>, ölçüm sınırı için <a href="/haberler/akim-trafolu-elektrik-sayaci-carpan-hatasi-yuksek-fatura-teshis">CT/VT sayaç doğrulaması</a>, genel yönlendirme için <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/sektor-rehberi">sektör rehberleri</a>, <a href="/hesaplama">hesaplama araçları</a>, <a href="/haberler">teknik makaleler</a>, <a href="/elektrik-kesintisi">kesinti merkezi</a>, <a href="/amazon-elektrik-urunleri/tasinabilir-enerji-sarj-urunleri/">enerji depolama ürün rehberi</a> ve <a href="/">ALO186 ana sayfası</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgi platformudur; üretici, dağıtım şirketi, ürün satıcısı veya yetkili servis değildir. Bu rehber uzaktan arıza teşhisi ya da enerjili müdahale talimatı yerine kanıt sırası sunar. Koruma, interlock, sensör veya güvenlik devresi köprülenmez; parça seçimi ve kabul kriterleri cihazın yürürlükteki üretici dokümanı, proje ve yetkili uzman değerlendirmesiyle doğrulanır.</p></section>
<section class="cta"><h2>Teknik değerlendirmeyi kanıta bağlayın</h2><p>BMS SOH, kalibrasyon tarihi, DC ve AC enerji, sıcaklık, C-rate, yardımcı yük ve garanti normalizasyonunu tek bir <strong>BESS kapasite–SOH–VPP kullanılabilirlik matrisi</strong> içinde birleştirin. Böylece gerçek kapasite kaybı; ölçüm sınırı, rezerv veya PCS/HVAC etkisinden ayrılır.</p><p><a class="button" href="/iletisim">Teknik ön değerlendirme talep et</a></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>SOH yüzde 80 görünüyorsa bataryanın yüzde 20’si kesin kayıp mıdır?</summary><p>Hayır. Gösterilen SOH üreticinin modeli, referans kapasitesi, sıcaklık ve kalibrasyon geçmişine bağlıdır. Kullanılabilir AC enerji; SoC penceresi, PCS verimi, yardımcı yük ve güç limitlerinden ayrıca etkilenir.</p></details><details><summary>SoC ile SOH arasındaki fark nedir?</summary><p>SoC o andaki tahmini doluluk seviyesidir; SOH ise bataryanın yeni durumuna göre kapasite ve/veya güç kabiliyetinin sağlık göstergesidir. Yüksek SoC, yüksek SOH veya istenen MW teslimatını garanti etmez.</p></details><details><summary>Tek bir tam şarj-deşarj çevrimi garanti talebi için yeterli midir?</summary><p>Genellikle hayır. Test sınırı, başlangıç-bitiş SoC’si, sıcaklık, C-rate, dinlenme, sayaç doğruluğu, yardımcı tüketimler ve üretici garanti prosedürü tanımlanmadan sonuç karşılaştırılabilir değildir.</p></details><details><summary>AC sayaçta ölçülen enerji neden BMS DC enerjisinden düşüktür?</summary><p>PCS dönüşüm kayıpları, kablo/trafo kayıpları, HVAC ve yardımcı tüketimler ile ölçüm sınırı farkı AC teslim enerjisini azaltabilir. Aynı zaman aralığı ve ölçüm sınırı kullanılmalıdır.</p></details><details><summary>SOH testi VPP gelirini neden etkiler?</summary><p>Düşük kullanılabilir enerji veya güç derating’i, taahhüt edilen süre ve MW teslimatını azaltabilir. VPP teklifinde gösterge SOH yerine doğrulanmış kullanılabilir güç-enerji zarfı ve ölçüm belirsizliği kullanılmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><p>Kaynaklar 1 Ağustos 2026 tarihinde doğrulandı. Standartların tam metni ve cihazın güncel üretici kılavuzu esas alınmalıdır.</p><ol><li><a href="https://webstore.iec.ch/en/publication/75427" rel="noopener noreferrer">IEC 62933-3-1:2025</a> — Şebekeye bağlı EES sistemlerinde planlama, performans değerlendirmesi, test, izleme ve veri toplama çerçevesi.</li><li><a href="https://webstore.iec.ch/en/publication/67442" rel="noopener noreferrer">IEC 62933-5-4:2026</a> — Lityum iyon tabanlı şebeke bağlantılı BESS için güncel güvenlik test yöntem ve prosedürleri.</li><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener noreferrer">IEC 62933-5-2:2025</a> — Elektrokimyasal enerji depolama alt sistem etkileşimlerinden doğan yaşam döngüsü güvenliği.</li><li><a href="https://info.support.huawei.com/DpinfoAppDoc/pro_erp_slice001/doc/fusion_solar/public/inline/en/en-us_topic_0000002088188734.html" rel="noopener noreferrer">Huawei — Battery Health Check</a> — SOH kalibrasyonunun tam şarj-deşarj oturumu ve otomatik kontrol koşulları.</li></ol></section>
</article></main><footer><div class="wrap"><p><strong>ALO186</strong> · Bağımsız bilgilendirme platformudur; arıza kaydı almaz.</p></div></footer></body></html>
