<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Yangın Acil Durum Planı: UL 9540A, NFPA 855 ve Termal Kaçak | ALO186</title><meta name="description" content="Batarya enerji depolama tesisi için termal kaçak, gaz, yangın ve yeniden giriş planını; UL 9540A raporu ve NFPA 855 dosyasıyla hazırlayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS yangın acil durum planı: UL 9540A, NFPA 855 ve termal kaçak","description":"Batarya enerji depolama sistemi için termal kaçak algılama, gaz ve yangın senaryosu, acil durdurma, itfaiye ön planı ve yeniden giriş kanıtlarını açıklayan teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery energy storage system"},{"@type":"DefinedTerm","name":"Thermal runaway"},{"@type":"DefinedTerm","name":"Thermal runaway propagation"},{"@type":"DefinedTerm","name":"UL 9540A"},{"@type":"DefinedTerm","name":"NFPA 855"},{"@type":"DefinedTerm","name":"Deflagration"},{"@type":"DefinedTerm","name":"Emergency response plan"},{"@type":"DefinedTerm","name":"State of charge"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UL 9540A raporu BESS'in hiç yanmayacağını kanıtlar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UL 9540A, termal kaçak ve yangın yayılımı davranışını belirli test koşullarında değerlendiren bir test yöntemidir. Proje yerleşimi, ayırma mesafesi, algılama, bastırma, havalandırma ve acil müdahale planı ayrıca tasarlanmalıdır."}},{"@type":"Question","name":"BESS alarmında konteyner kapısı açılmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üretici acil durum prosedürü ve itfaiye komutası olmadan kapı açmak oksijen girişini artırabilir ve yanıcı gaz bulunan hacimde tehlike oluşturabilir. Alan boşaltılmalı, 112 aranmalı ve uzaktan durum bilgisi paylaşılmalıdır."}},{"@type":"Question","name":"BMS alarmını resetlemek sistemi güvenli hâle getirir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarm nedeni, hücre/modül sıcaklıkları, gerilim sapmaları, gaz ve izolasyon kayıtları incelenmeden reset yalnız belirtiyi silebilir. Yeniden enerjilendirme yazılı kabul ve üretici onayı gerektirir."}},{"@type":"Question","name":"NFPA 855 ile UL 9540A aynı belge midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. NFPA 855 sabit enerji depolama sistemlerinin kurulum standardıdır. UL 9540A ise termal kaçak yangın yayılımını değerlendiren test yöntemidir ve NFPA 855 içinde büyük ölçekli yangın testi için referans olarak kullanılır."}},{"@type":"Question","name":"BESS acil durum dosyasında hangi bilgiler bulunmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Kimya ve kapasite, tek hat, izolasyon noktaları, acil durdurma, gaz ve sıcaklık algılama, UL 9540A raporu, yerleşim ve mesafeler, müdahale sınırları, itfaiye erişimi, olay kayıtları ve yeniden giriş kriterleri birlikte bulunmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS yangın acil durum planı"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">Depolama kabulü</a><a href="/sektor-rehberi/modern-elektrik-sebekesi-teknolojileri">Yan hizmetler</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · Termal kaçak · UL 9540A · NFPA 855 · Acil durum · 15 dk</span><h1>BESS yangın acil durum planı: UL 9540A, NFPA 855 ve termal kaçak</h1><p class="lead">Batarya enerji depolama tesisi için yalnız duman dedektörü ve yangın söndürücü listesi yeterli değildir. <strong>Termal kaçak, yanıcı gaz, yayılım, elektriksel izolasyon, acil durdurma, itfaiye erişimi ve yeniden giriş</strong> senaryoları ürünün gerçek test raporuna ve saha yerleşimine göre hazırlanmalıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: UL Solutions, NFPA 855 ve Sandia/DOE Energy Storage Program</span><span>Aktif alarm, duman, gaz, ısı veya ses durumunda yaklaşmayın; güvenli alana geçip 112'yi arayın</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>BESS acil durum planı; <strong>hücre kimyası ve SoC</strong>, UL 9540A test seviyesi ve rapor sonuçları, konteyner/oda yerleşimi, gaz-sıcaklık algılama, acil durdurma ve izolasyon noktaları, yangın yayılım mesafeleri, itfaiye ön planı ve olay sonrası yeniden giriş kriterlerini tek dosyada birleştirmelidir. Alarm sırasında konteyner kapısı açılmaz, BMS rastgele resetlenmez ve uzaktan komut dışında müdahale edilmez.</div>
<div class="layout"><div class="article">
<section><h2>1. Termal kaçak neden sıradan elektrik yangınından farklıdır?</h2><p>Termal kaçak, bir hücrede ısının kendi kendini hızlandıran reaksiyonları tetiklemesi ve sıcaklığın kontrolsüz yükselmesidir. Isı komşu hücrelere aktarılırsa termal kaçak yayılımı oluşabilir. Süreç yanıcı ve toksik gaz çıkışı, basınç artışı, alevlenme ve yeniden tutuşma riski içerebilir.</p><p>UL Solutions, UL 9540A'nın hücre, modül ve kurulum ölçeğinde termal kaçak yayılımını, sıcaklık, ısı akısı, hidrokarbon ve hidrojen gibi ölçümlerle değerlendirdiğini açıklar. Mart 2026'da yayımlanan altıncı baskı, büyük ölçekli yangın testini ve deflagrasyon sonrası senaryoyu daha açık biçimde ele alır.</p><div class="warning"><strong>Acil güvenlik:</strong> Duman, tıslama, keskin koku, hızlı sıcaklık artışı, gaz alarmı veya kabin şişmesi görülürse alan boşaltılır. Kapı, havalandırma damperi veya elektrik panosu kullanıcı tarafından açılmaz; 112 ve tesis acil durum zinciri devreye alınır.</div></section>
<section><h2>2. UL 9540, UL 9540A ve NFPA 855 görev ayrımı</h2><div class="table-wrap"><table><thead><tr><th>Belge</th><th>Ana görev</th><th>Tek başına kanıtlamadığı konu</th></tr></thead><tbody><tr><td>UL 9540</td><td>Enerji depolama sistemi ve ekipmanının ürün güvenliği</td><td>Her saha yerleşiminin yangın yayılım performansı</td></tr><tr><td>UL 9540A</td><td>Termal kaçak ve yangın yayılımının test yöntemi</td><td>“Hiç yangın çıkmaz” garantisi veya saha onayı</td></tr><tr><td>NFPA 855</td><td>Sabit enerji depolama sistemlerinin kurulum, işletme ve güvenlik çerçevesi</td><td>Yerel mevzuat ve yetkili makam onayının yerine geçmez</td></tr><tr><td>Üretici acil durum kılavuzu</td><td>Belirli ürün için izolasyon, alarm ve müdahale sınırları</td><td>Farklı model veya değiştirilmiş yerleşim için otomatik geçerlilik</td></tr></tbody></table></div><p>UL Solutions'a göre 2026 NFPA 855, büyük ölçekli yangın testi için UL 9540A'yı referans alır. Test raporunun yalnız kapak veya sertifika sayfası değil; kullanılan hücre, modül, SoC, havalandırma, mesafe, bastırma ve test konfigürasyonuyla birlikte incelenmesi gerekir.</p></section>
<section><h2>3. Proje öncesi istenecek güvenlik kanıtları</h2><ul><li>Hücre kimyası, üretici, model ve nominal/azami SoC</li><li>Modül, rack, konteyner ve toplam MW/MWh düzeni</li><li>UL 9540 ve ilgili ürün sertifikası kapsamı</li><li>UL 9540A raporu; baskı, test seviyesi ve gerçek test konfigürasyonu</li><li>Termal kaçak yayılımı, gaz bileşimi, ısı akısı ve alev yayılım sonuçları</li><li>Deflagrasyon tahliyesi veya patlama kontrolü yaklaşımı</li><li>Yangın algılama, gaz algılama, HVAC ve bastırma mantığı</li><li>Acil durdurma, AC/DC izolasyon ve uzaktan kontrol mimarisi</li><li>Minimum ayırma mesafeleri ve komşu bina/ekipman etkisi</li><li>Olay sonrası söküm, taşıma ve atık yönetimi prosedürü</li></ul><p>Bu dosya, <a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">depolama şebeke bağlantı ve kabul kriterleri</a> ile birlikte ihale şartnamesine eklenmelidir. Şebeke performansı uygunluğu yangın güvenliği uygunluğunun yerine geçmez.</p></section>
<section><h2>4. Acil durum planında kim, hangi bilgiyi görmeli?</h2><ol class="steps"><li>İlk alarmı alan operatörün tek sayfalık eylem kartını hazırlayın.</li><li>112 ve yerel itfaiyeye ön olay planı, giriş güzergâhı ve güvenli bekleme alanı verin.</li><li>Uzaktan izleme ekranında rack/modül sıcaklığı, gaz, duman, SoC ve DC izolasyon durumunu gösterin.</li><li>Acil durdurmanın hangi enerjiyi kestiğini ve hangi baraların enerjili kalabileceğini yazın.</li><li>İtfaiye için ürün kimyası, UL 9540A rapor özeti ve üretici acil destek numarasını hazır tutun.</li><li>Komşu işletme, site yönetimi ve güvenlik ekibinin tahliye sınırlarını belirleyin.</li><li>Olay komutanı dışında hiç kimsenin kapı açma, reset veya yeniden enerjilendirme yapamayacağını prosedüre yazın.</li><li>Olay sonrası 24/48/72 saat izleme ve yeniden tutuşma riskini üretici/itfaiye planına göre yönetin.</li></ol></section>
<section><h2>5. Alarm seviyeleri nasıl ayrılmalı?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Örnek sistem tepkisi</th><th>İnsan eylemi</th></tr></thead><tbody><tr><td>Tek sensör sapması</td><td>Doğrulama alarmı, trend kaydı, kontrollü güç azaltma</td><td>Uzaktan inceleme; sahaya izinsiz yaklaşmama</td></tr><tr><td>Çoklu sıcaklık/gaz alarmı</td><td>Şarj-deşarj durdurma, HVAC/algılama senaryosu, acil bildirim</td><td>Alanı boşaltma, 112 ve üretici acil desteği</td></tr><tr><td>Duman, tıslama, alev veya basınç belirtisi</td><td>Acil durdurma ve tanımlı izolasyon</td><td>Yaklaşmama; itfaiye komutası</td></tr><tr><td>Olay sonrası stabil görünüm</td><td>Sürekli sıcaklık/gaz izleme</td><td>Yetkili makam ve üretici yazılı onayı olmadan yeniden giriş yok</td></tr></tbody></table></div><p>Eşikler örnektir; sayısal sıcaklık ve gaz değerleri yalnız gerçek ürünün üretici mantığı ve test raporundan alınmalıdır. Genel internet değerleriyle alarm rölesi programlanmaz.</p></section>
<section><h2>6. Yangın bastırma sistemi tek başına yeterli midir?</h2><p>Hayır. Bastırma sistemi alevi veya çevresel ısı yükünü kontrol etmeye yardımcı olabilir; ancak hücre içi termal kaçak reaksiyonunu her durumda anında durdurmaz. Algılama, yayılım sınırlama, mesafe, havalandırma/deflagrasyon tasarımı, su/ajan erişimi, drenaj ve olay sonrası izleme birlikte ele alınmalıdır.</p><p>UL 9540A büyük ölçekli test sonuçları, alev yayılımı, ısı akısı, gaz emisyonu ve aktif yangın koruma performansı hakkında proje kararlarını destekler. Kullanılacak müdahale taktiği; kimya, ürün tasarımı, yerel itfaiye ve yetkili makam tarafından belirlenir. ALO186 belirli bir yangına söndürme maddesi veya yaklaşma mesafesi reçetesi vermez.</p></section>
<section><h2>7. Elektriksel izolasyon neden “enerjisiz” anlamına gelmeyebilir?</h2><p>AC kesici açıldığında batarya rackleri ve DC bara yüksek enerji taşımaya devam edebilir. DC kontaktörlerinin açması, hasarlı hücre içindeki kimyasal reaksiyonu durdurmayabilir. Yardımcı besleme, UPS, yangın alarmı ve haberleşme devreleri ayrıca enerjili kalabilir.</p><ul><li>AC giriş/çıkış izolasyon noktaları</li><li>PCS DC ayırıcıları ve rack kontaktörleri</li><li>Yangın algılama ve acil aydınlatma beslemeleri</li><li>HVAC ve gaz tahliye sistemi kaynakları</li><li>Jeneratör, GES ve mikroşebeke geri besleme yolları</li></ul><p><a href="/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-kapatilir-mi">GES AFCI/DC ark alarmı</a> ve <a href="/haberler/ges-mc4-konnektor-uyumsuzluk-krimp-isinma-termal-kontrol">PV DC bağlantı güvenliği</a> içerikleri farklı arıza zincirlerini açıklar; BESS termal kaçak planı bunların yerine geçmez.</p></section>
<section><h2>8. Olay sonrası yeniden giriş ve yeniden enerjilendirme</h2><ul><li>İtfaiye/olay komutanı alanı güvenli ilan etmeden giriş yapılmaz.</li><li>Üretici veya yetkili uzman sıcaklık ve gaz trendini değerlendirir.</li><li>Hasarlı rack/modülün karantina ve taşıma planı hazırlanır.</li><li>Olay logları, BMS/EMS/PCS zaman damgaları ve kamera kayıtları korunur.</li><li>İzolasyon direnci, DC kaçak, kablo ve pano termal hasarı incelenir.</li><li>Yangın algılama, HVAC, E-stop ve uzaktan ihbar tekrar test edilir.</li><li>Kök neden ve düzeltici faaliyet kapanmadan şarj başlatılmaz.</li><li>Sigortacı, yetkili makam ve bağlantı tarafına gerekli bildirimler tamamlanır.</li></ul></section>
<section><h2>9. Satın almama sınırı</h2><p>Mevcut BESS; ürün sertifikası, güncel UL 9540A veya eşdeğer proje kanıtı, uygun yerleşim, algılama, acil durdurma, itfaiye ön planı ve başarılı tatbikatla ihtiyacı karşılıyorsa yalnız “daha yeni kimya” veya daha yüksek kapasite için sistem değiştirmeyin.</p><p>Önce mevcut alarm verisi, SoC çalışma penceresi, HVAC performansı, yazılım güncellemeleri, bakım eksikleri ve acil durum dosyasını iyileştirin. Yeni batarya veya konteyner yatırımı; kapasite açığı, güvenlik uyumsuzluğu ya da üretici desteğinin sona ermesi kanıtlandıktan sonra değerlendirilmelidir.</p></section>
<section><h2>10. Mevcut rehberlerden görev ayrımı</h2><p><a href="/sektor-rehberi/modern-elektrik-sebekesi-teknolojileri">Depolama yan hizmetleri</a> frekans ve reaktif güç katılımını; <a href="/haberler/vpp-talep-tarafi-katilimi-toplayici-2026">VPP ve talep tarafı katılımı</a> ticari esneklik hazırlığını; <a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">depolama bağlantı testleri</a> şebeke kabul dosyasını açıklar. Bu rehber yalnız <strong>termal kaçak, yangın/gaz senaryosu, acil müdahale planı ve yeniden giriş kriterlerine</strong> odaklanır.</p></section>
<section><h2>11. Kurumsal dönüşüm çağrısı</h2><p>GES, BESS, jeneratör, UPS ve EV şarjı bulunan otel, site veya sanayi tesisinde acil durum tek hattı, kritik yük, algılama, izolasyon ve tatbikat dosyasını birlikte değerlendirmek için <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">kurumsal elektrik sürekliliği ön değerlendirmesini</a> açın. Aktif tehlikede <a href="/acil-numaralar/">112 ve acil numaralar</a>; olay sınıflandırması için <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a> kullanılmalıdır.</p></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://www.ul.com/services/ul-9540a-test-method" rel="external noopener">UL Solutions — UL 9540A test yöntemi ve 2026 büyük ölçekli yangın testi</a></li><li><a href="https://www.ul.com/resources/installation-codes-and-requirements-energy-storage-systems-ess-faqs" rel="external noopener">UL Solutions — NFPA 855 ve UL 9540A 6. baskı SSS</a></li><li><a href="https://www.ul.com/thecodeauthority/knowledge/understanding-UL-9540A-NFPA-855" rel="external noopener">UL Solutions — NFPA 855 ve UL 9540A görev ayrımı</a></li><li><a href="https://link.nfpa.org/all-publications/855/2023" rel="external noopener">NFPA 855 — Sabit enerji depolama sistemleri kurulum standardı</a></li><li><a href="https://www.sandia.gov/ess/2026/04/05/large-scale-testing-provides-insights-to-improve-energy-storage-systems-safety" rel="external noopener">Sandia/DOE — büyük ölçekli termal kaçak testleri ve riskler</a></li><li><a href="https://www.sandia.gov/ess/events/2026-energy-storage-safety-reliability-forum" rel="external noopener">Sandia/DOE — enerji depolama güvenliği, olay müdahalesi ve güvenilirlik</a></li></ul><p>Türkiye'de uygulanacak yangın, yapı, elektrik ve iş güvenliği mevzuatı ile yerel itfaiye/yetkili makam şartları ayrıca doğrulanmalıdır. ABD standartları tek başına yerel izin veya kabul yerine geçmez.</p></section>
</div><aside><div class="side-card"><strong>Hızlı karar</strong><p>Alarmı resetlemek değil; alanı boşaltmak, uzaktan veriyi korumak ve üretici-itfaiye planını çalıştırmak ilk adımdır.</p></div><div class="side-card"><strong>Güvenlik sınırı</strong><p>Konteyner kapısı, havalandırma veya DC ayırıcı kullanıcı tarafından işletilmez. Gaz ve deflagrasyon riski görünür alevden önce oluşabilir.</p></div><div class="side-card"><strong>İlgili içerikler</strong><p><a href="/haberler/ges-panel-hotspot-bypass-diyot-termografi-iv-curve">GES hotspot ve termografi</a><br><a href="/hesaplama/elektrik-kesintisi-tatbikati/">Süreklilik tatbikatı</a><br><a href="/arama/">Teknik Arama</a></p></div></aside></div></article></main></body></html>
