<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>BESS Yardımcı Tüketimi: HVAC, Standby ve Net RTE | ALO186</title>
<meta name="description" content="Batarya konteynerinde HVAC, pompalar, kontrol ve standby tüketiminin net enerji, round-trip efficiency ve fizibiliteye etkisini ölçün.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/enerji-depolama-yardimci-tuketim-hvac-net-rte">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS yardımcı tüketimi: HVAC, standby kayıpları ve net round-trip efficiency","description":"BESS yardımcı yüklerini sayaç sınırı, kullanım oranı ve net enerjiyle birlikte değerlendiren teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/enerji-depolama-yardimci-tuketim-hvac-net-rte","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Battery energy storage system"},{"@type":"DefinedTerm","name":"Auxiliary load"},{"@type":"DefinedTerm","name":"HVAC parasitic load"},{"@type":"DefinedTerm","name":"Standby loss"},{"@type":"DefinedTerm","name":"Round-trip efficiency"},{"@type":"DefinedTerm","name":"Net energy output"},{"@type":"DefinedTerm","name":"Metering boundary"},{"@type":"DefinedTerm","name":"IEC 62933-2-1"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS yardımcı tüketimi nedir?","acceptedAnswer":{"@type":"Answer","text":"HVAC, fan, pompa, yangın sistemi, kontrol, haberleşme, aydınlatma ve standby durumunda çalışan diğer ekipmanların çektiği enerjidir."}},{"@type":"Question","name":"PCS verimi ile sistem round-trip efficiency aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. PCS dönüşüm verimi yalnız güç elektroniğini gösterebilir. Sistem RTE; batarya, PCS, trafo ve tanımlanan sayaç sınırına göre yardımcı tüketimleri de içerebilir."}},{"@type":"Question","name":"Düşük kullanımda yardımcı yük neden daha önemli olur?","acceptedAnswer":{"@type":"Answer","text":"HVAC ve standby tüketimi saat boyunca devam ederken taşınan enerji az kalırsa sabit yardımcı tüketim her çevrimin daha büyük bölümünü oluşturur ve net verimi düşürür."}},{"@type":"Question","name":"Katalogdaki yüzde 90 verim sahada garanti edilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Verimin hangi sıcaklık, güç, SOC aralığı ve sayaç sınırında verildiği görülmelidir. Saha kabulünde net AC giriş ve çıkış enerjisi ile yardımcı sayaçlar ayrı kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS yardımcı tüketimi","item":"https://alo186.com/haberler/enerji-depolama-yardimci-tuketim-hvac-net-rte"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">Enerji depolama · HVAC · standby · net verim</p>
<h1>BESS yardımcı tüketimi: HVAC, standby kayıpları ve net round-trip efficiency</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> BESS'in şebekeden çektiği enerji yalnız bataryaya gitmez. HVAC, fan, pompa, yangın algılama/söndürme, BMS/EMS, haberleşme, trafo ve standby kayıpları da enerji tüketir. Bu nedenle katalogdaki hücre veya PCS verimi, tesisin <strong>net round-trip efficiency (RTE)</strong> değerine eşit değildir. Gerçek performans; sayaç sınırı tanımlanarak AC giriş, AC çıkış ve yardımcı tüketimlerin aynı zaman tabanında ölçülmesiyle değerlendirilmelidir.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> HVAC veya güvenlik sistemini enerji tasarrufu amacıyla devre dışı bırakmak batarya sıcaklığı, gaz algılama ve yangın güvenliğini bozabilir. Optimizasyon yalnız üretici sınırları ve yetkili işletme prosedürü içinde yapılmalıdır.</div>
<section><h2>Hangi tüketimler yardımcı yük sayılır?</h2><table><thead><tr><th>Alt sistem</th><th>Tüketim davranışı</th><th>Ölçüm önerisi</th></tr></thead><tbody><tr><td>HVAC / chiller / rezistans</td><td>İklim, SOC, C-rate ve konteyner izolasyonuna göre değişken</td><td>Ayrı yardımcı sayaç ve dış sıcaklık kaydı</td></tr><tr><td>Fan ve pompalar</td><td>Şarj/deşarj sırasında veya sıcaklığa göre kademeli</td><td>Çalışma durumu ve kWh birlikte</td></tr><tr><td>BMS, EMS, PLC ve haberleşme</td><td>Çoğunlukla sürekli düşük güç</td><td>Standby günlerinde günlük kWh</td></tr><tr><td>Yangın ve güvenlik sistemleri</td><td>Sürekli izleme, olayda yüksek tüketim</td><td>Güvenlik kapsamından ayrılmadan ölçüm</td></tr><tr><td>PCS ve trafo boşta kaybı</td><td>Enerji transferi olmasa da sürebilir</td><td>PCS açık/uyku/kapalı mod karşılaştırması</td></tr></tbody></table></section>
<section><h2>Net RTE nasıl ayrılır?</h2><p>Önce ölçüm sınırı yazılmalıdır. DC hücre çevrimi, PCS AC terminalleri, orta gerilim bağlantı noktası ve fatura sayacı aynı sonucu vermez.</p><table><thead><tr><th>Metrik</th><th>Basit ifade</th><th>Ne için kullanılır?</th></tr></thead><tbody><tr><td>Dönüşüm RTE</td><td>AC çıkış / AC şarj enerjisi</td><td>Batarya ve PCS çevrim performansı</td></tr><tr><td>Net tesis RTE</td><td>Şebekeye verilen net enerji / şebekeden alınan toplam enerji</td><td>Ekonomik ve sözleşmesel performans</td></tr><tr><td>Standby kaybı</td><td>Çevrim yapılmayan dönemde tüketilen kWh</td><td>Düşük kullanım ve hazır bekleme maliyeti</td></tr><tr><td>Yardımcı tüketim oranı</td><td>Yardımcı kWh / toplam şarj kWh</td><td>HVAC ve parasitik yük etkisi</td></tr></tbody></table><p>Hesapta aynı zaman aralığı, başlangıç/bitiş SOC'si, sıcaklık ve enerji sayaçlarının yönü eşleştirilmelidir.</p></section>
<section><h2>Düşük kullanımda net verim neden düşebilir?</h2><p>Yardımcı tüketimler çoğu zaman enerji transferiyle tam orantılı değildir. BESS ay boyunca az çevrim yapıyor fakat HVAC ve kontrol sistemleri sürekli çalışıyorsa, sabit tüketim az miktardaki taşınan enerjiye bölünür. Bu durum PCS'nin kendi verimi yüksek olsa bile tesis net RTE'sini belirgin düşürebilir.</p><p>National Laboratory of the Rockies araştırması, düşük kullanım oranlarında yardımcı tüketimin baskın hâle gelebildiğini ve sistem toplam veriminin yalnız dönüşüm veriminden daha düşük olduğunu gösteriyor. Sandia çalışmaları da ısıtma ve soğutma yüklerinin boyutlandırma ve maliyeti önemli ölçüde etkileyebileceğini ortaya koyuyor.</p></section>
<section><h2>Saha kabulünde hangi kayıtlar alınmalı?</h2><ol><li>Sözleşmedeki RTE tanımını ve sayaç sınırını açıkça işaretleyin.</li><li>Şebeke/trafo tarafı, PCS ve yardımcı servis sayaçlarını zaman senkronlu hâle getirin.</li><li>Başlangıç ve bitiş SOC'sini aynı hedefe getirerek tam kabul çevrimi uygulayın.</li><li>Dış ortam, konteyner içi ve hücre sıcaklıklarını kaydedin.</li><li>HVAC, fan, pompa, PCS ve trafo çalışma modlarını olay günlüğüne ekleyin.</li><li>Yüksek, orta ve düşük güçte ayrı testler yapın; tek nominal noktayı genellemeyin.</li><li>Çevrimsiz en az bir standby döneminde günlük yardımcı kWh'yi ölçün.</li><li>Net enerji, yardımcı tüketim ve raporlanan RTE'yi sözleşme yöntemiyle karşılaştırın.</li></ol><p><a href="/haberler/enerji-depolama-round-trip-efficiency-soh-kabul-testi">RTE ve SOH kabul testi</a>, <a href="/haberler/enerji-depolama-garanti-throughput-cevrim-takvim-omru-soh">throughput ve garanti sınırları</a> ile <a href="/haberler/enerji-depolama-bms-soc-kalibrasyon-sapma-drift">SOC kalibrasyonu</a> farklı fakat bağlı kabul görevleridir.</p></section>
<section><h2>Fizibiliteye nasıl eklenir?</h2><p>Gelir modeli yalnız brüt deşarj kWh üzerinden kurulursa HVAC ve standby maliyeti görünmez. Saatlik veya 15 dakikalık simülasyonda dış sıcaklık, bekleme süresi, çevrim sıklığı, minimum SOC, PCS uyku modu ve yardımcı tarife birlikte modellenmelidir.</p><div class="notice"><strong>Satın almama sınırı:</strong> Düşük net verim görüldüğünde doğrudan daha büyük batarya satın almak doğru ilk adım değildir. Sayaç sınırı, SOC kapanışı, HVAC set değerleri, düşük yük davranışı ve standby tüketimi ayrılmadan kapasite büyütme kararı verilmemelidir.</div></section>
<section><h2>Birincil kaynaklar neyi doğruluyor?</h2><ul><li><a href="https://webstore.iec.ch/en/publication/27124" target="_blank" rel="noopener">IEC 62933-2-1:2017 — EES performans parametreleri ve test yöntemleri ↗</a></li><li><a href="https://www.energy.gov/cmei/femp/articles/battery-energy-storage-system-evaluation-method" target="_blank" rel="noopener">DOE FEMP — gerçek şarj/deşarj sayaç verisiyle BESS değerlendirme yöntemi ↗</a></li><li><a href="https://www.sandia.gov/research/publications/details/impact-of-heating-and-cooling-loads-on-battery-energy-storage-system-sizing-2023-09-01/" target="_blank" rel="noopener">Sandia — HVAC yardımcı yüklerinin BESS boyutlandırmasına etkisi ↗</a></li><li><a href="https://research-hub.nrel.gov/en/publications/energy-efficiency-evaluation-of-a-stationary-lithium-ion-battery-/" target="_blank" rel="noopener">NLR — yardımcı tüketim dahil gerçek sistem verimi analizi ↗</a></li><li><a href="https://research-hub.nrel.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-5/" target="_blank" rel="noopener">NLR — RTE, standby kaybı ve kullanılabilir enerji test metrikleri ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Proje kabulü, üretici garanti yöntemi ve sözleşmedeki sayaç sınırı esas alınmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu sayfa batarya SOH veya throughput garantisini tekrar etmez. Görevi, <strong>HVAC, standby ve diğer yardımcı tüketimlerin net tesis enerjisi ile RTE'ye etkisini</strong> ölçüm sınırı üzerinden açıklamaktır.</p></section>
<section class="cta"><h2>BESS net performans kabul paketi</h2><p>AC giriş/çıkış, SOC, sıcaklık, yardımcı sayaç ve çalışma modu kayıtlarını tek kabul tablosunda birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES–BESS fizibilitesini incele</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; batarya üreticisi, enerji piyasası katılımcısı, performans garantörü veya resmî kabul kuruluşu değildir. Bu rehber tek bir RTE yüzdesini bütün BESS sistemleri için yeterli kabul etmez.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>