<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter Overcurrent ve Hızlanmada Aşırı Akım Teşhisi | ALO186</title>
<meta name="description" content="Frekans inverterinde Overcurrent ve hızlanmada aşırı akım alarmını kısa rampa, motor sıkışması, fren, kablo, motor ve parametre hatasından ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-overcurrent-hizlanmada-asiri-akim-motor-stall-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde Overcurrent, hızlanmada aşırı akım ve motor stall nasıl teşhis edilir?","description":"Frekans inverterinde Overcurrent ve hızlanmada aşırı akım alarmını kısa rampa, motor sıkışması, fren, kablo, motor ve parametre hatasından ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-overcurrent-hizlanmada-asiri-akim-motor-stall-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Overcurrent"},{"@type":"DefinedTerm","name":"Acceleration Ramp"},{"@type":"DefinedTerm","name":"Motor Stall"},{"@type":"DefinedTerm","name":"Current Limit"},{"@type":"DefinedTerm","name":"Torque Boost"},{"@type":"DefinedTerm","name":"Motor Overload"},{"@type":"DefinedTerm","name":"DC Bus"},{"@type":"DefinedTerm","name":"Motor Short Circuit"},{"@type":"DefinedTerm","name":"Mechanical Jam"},{"@type":"DefinedTerm","name":"Holding Brake"},{"@type":"DefinedTerm","name":"Commanded Speed"},{"@type":"DefinedTerm","name":"Measured Speed"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Overcurrent alarmı yalnız inverterin arızalı olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Motor veya kablo kısa devresi, sıkışmış yük, açılmayan fren, çok kısa hızlanma rampası, yanlış motor verisi ve kararsız kontrol parametreleri de alarm oluşturabilir."}},{"@type":"Question","name":"Hızlanma süresini uzatmak her overcurrent sorununu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yetersiz tork talebini azaltabilir; ancak kısa devre, mekanik sıkışma, fren arızası veya yanlış motor bağlantısını düzeltmez."}},{"@type":"Question","name":"Motor boşta çalışıyor fakat yüklüyken trip ediyorsa ne kontrol edilir?","acceptedAnswer":{"@type":"Answer","text":"Yük torku, mekanik sıkışma, motor-drive boyutlandırması, akım limiti, hızlanma rampası ve motor termal kapasitesi birlikte incelenir."}},{"@type":"Question","name":"Overcurrent ile motor overload aynı olay mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Overcurrent ani maksimum akım aşımıyla hızlı duruşa yol açabilir; overload ise akımın süreye bağlı termal etkisini izler."}},{"@type":"Question","name":"Akım limiti artırılarak alarm kaldırılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Sadece üretici sınırları, motor etiketi, kablo ve mekanik sistem doğrulandıktan sonra mühendislik hesabıyla değiştirilebilir; koruma rastgele yükseltilmez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Frekans inverterinde Overcurrent, hızlanmada aşırı akım ve motor stall nasıl teşhis edilir?"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Frekans inverteri · overcurrent · acceleration · motor stall · 25 dk</span><h1>Frekans inverterinde Overcurrent, hızlanmada aşırı akım ve motor stall nasıl teşhis edilir?</h1><p class="lead"><strong>Akım limitini hemen yükseltmeyin.</strong> Ani trip; rampa, yük, mekanik fren, motor-kablo, bağlantı, kontrol modu ve güç katı arasında kanıtla ayrılmalıdır.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Yetkili teknik personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Overcurrent, sürücünün güç katında izin verilen ani akımın aşıldığını bildirir; motor overload ile aynı değildir.</strong> Alarm hızlanmada oluşuyorsa önce olay anındaki çıkış akımı, frekans, DC bus, tork komutu ve hız rampasını kaydedin. Çok kısa Acceleration Ramp, sıkışmış mekanik yük, açılmayan fren, yanlış yıldız/üçgen bağlantı, motor-kablo kısa devresi, yanlış motor parametresi veya kontrol kararsızlığı ayrı ayrı doğrulanmalıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Start komutundan hemen sonra ani trip</td><td>Motor-kablo kısa devresi, yanlış bağlantı veya açılmayan fren</td><td>Enerjisiz izolasyon/direnç kontrolleri ve mekanik serbestlik doğrulaması</td></tr><tr><td>Belirli hızlanma noktasında trip</td><td>Rampa çok kısa, yük torku yüksek veya rezonans</td><td>Akım-tork-hız trendini aynı zaman ekseninde inceleyin</td></tr><tr><td>Boşta normal, proses yükünde trip</td><td>Mekanik yük, boyutlandırma veya current limit</td><td>Yük torkunu, motor etiketini ve drive kapasitesini karşılaştırın</td></tr><tr><td>Sıcak çalışmada veya tekrarlı startta trip</td><td>Termal overload, soğutma veya görev çevrimi</td><td>Drive/motor termal modeli, fan-hava yolu ve start sıklığını kaydedin</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Güvenli durdurma:</strong> Makineyi durdurun; DC bara boşalma süresini ve mekanik hareket riskini üretici prosedürüyle yönetin.</li><li><strong>Olay kaydını dışa aktarma:</strong> Overcurrent, overload, stall, ground fault ve DC bus olaylarını zaman damgasıyla alın.</li><li><strong>Motor-drive envanteri:</strong> Sürücü, motor, kablo, motor bağlantısı, encoder, fren, yük ve kontrol modunu kaydedin.</li><li><strong>Mekanik serbestlik:</strong> Pompa, fan, konveyör, redüktör ve frenin enerjisiz durumda serbest hareket ettiğini doğrulayın.</li><li><strong>Motor ve kablo testi:</strong> Üretici sınırlarına göre faz direnci, faz dengesi, kısa devre ve izolasyon kontrollerini yapın.</li><li><strong>Etiket ve parametre eşleşmesi:</strong> Motor gerilim, akım, frekans, güç, cosφ, devir ve autotune verilerini karşılaştırın.</li><li><strong>Rampa ve tork trendi:</strong> Acceleration süresi, current limit, torque boost, slip compensation ve commanded speed/measured speed trendini inceleyin.</li><li><strong>Giriş ve DC bus:</strong> Faz kaybı, gerilim çökmesi, rectifier/DC bus dalgalanması ve ortak bara yüklerini kaydedin.</li><li><strong>Tek değişkenli test:</strong> Üretici sınırında rampa, yük veya doğrulanmış motor-kablo ile yalnız bir değişkeni değiştirerek karşılaştırın.</li><li><strong>Tekrar kabul:</strong> Soğuk-sıcak, boş-yüklü, ardışık start, minimum-maksimum hız ve güvenli stop senaryolarını belgeleyin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Sürücü ve firmware tam bilgisi</li><li>Motor etiket verileri</li><li>Motor yıldız/üçgen bağlantısı</li><li>Kablo tipi, kesiti ve uzunluğu</li><li>Mekanik yük ve fren durumu</li><li>Alarm kodları ve zaman sırası</li><li>Çıkış akımı ve faz dengesi</li><li>Komut/gerçek hız trendi</li><li>Tork komutu ve akım limiti</li><li>Acceleration/deceleration rampaları</li><li>DC bus ve giriş gerilimi trendi</li><li>Motor-kablo test sonuçları</li><li>Değiştirilen tek parametre/değişken</li><li>Soğuk-sıcak-yüklü tekrar kabul kaydı</li></ol></section>
<section class="warning"><h2>Bağımsızlık ve uygulama sınırı</h2><p><strong>Overcurrent korumasını devre dışı bırakmayın, akım limitini rastgele yükseltmeyin ve enerjili motor kablosunda izolasyon testi yapmayın.</strong> DC bara gerilimi gösterge sönse bile tehlikeli kalabilir. Motor, fren ve mekanik yük yalnız kilitleme-etiketleme uygulanarak yetkili personelce incelenmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <strong>Earth Fault</strong> içeriğindeki toprağa kaçak/izolasyon görevini, <strong>DC Bus Overvoltage</strong> içeriğindeki yavaşlama ve frenleme enerjisini veya <strong>autotune</strong> içeriğindeki motor modeli tanımlamasını tekrar etmez. Özgün görev, hızlanma anındaki ani akımı mekanik, elektriksel ve kontrol nedenlerine ayırmaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/frekans-inverteri-motor-autotune-statik-doner-id-run">Motor autotune ve ID run</a><a href="/haberler/frekans-inverteri-encoder-feedback-loss-speed-feedback-hatasi-teshis">Encoder Feedback Loss</a><a href="/haberler/frekans-inverteri-sto-active-safe-torque-off-motor-calismiyor">STO Active</a><a href="/haberler/frekans-inverteri-earth-fault-ground-fault-motor-kablo-izolasyon-teshis">VFD Earth Fault</a><a href="/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi">DC Bus Overvoltage</a><a href="/haberler/faz-dengesizligi-faz-kaybi-motoru-nasil-etkiler">Faz kaybı ve motor etkisi</a><a href="/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">VFD ve toplam sızıntı</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>Overcurrent kök neden ve tekrar kabul matrisi</h2><p>Akım, tork, hız, rampa, motor-kablo, mekanik yük ve termal görev çevrimini tek teknik kabul dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Overcurrent alarmı yalnız inverterin arızalı olduğunu mu gösterir?</summary><p>Hayır. Motor veya kablo kısa devresi, sıkışmış yük, açılmayan fren, çok kısa hızlanma rampası, yanlış motor verisi ve kararsız kontrol parametreleri de alarm oluşturabilir.</p></details><details><summary>Hızlanma süresini uzatmak her overcurrent sorununu çözer mi?</summary><p>Hayır. Yetersiz tork talebini azaltabilir; ancak kısa devre, mekanik sıkışma, fren arızası veya yanlış motor bağlantısını düzeltmez.</p></details><details><summary>Motor boşta çalışıyor fakat yüklüyken trip ediyorsa ne kontrol edilir?</summary><p>Yük torku, mekanik sıkışma, motor-drive boyutlandırması, akım limiti, hızlanma rampası ve motor termal kapasitesi birlikte incelenir.</p></details><details><summary>Overcurrent ile motor overload aynı olay mıdır?</summary><p>Hayır. Overcurrent ani maksimum akım aşımıyla hızlı duruşa yol açabilir; overload ise akımın süreye bağlı termal etkisini izler.</p></details><details><summary>Akım limiti artırılarak alarm kaldırılabilir mi?</summary><p>Sadece üretici sınırları, motor etiketi, kablo ve mekanik sistem doğrulandıktan sonra mühendislik hesabıyla değiştirilebilir; koruma rastgele yükseltilmez.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.0/en/PD.Diagnostic/PD.Diagnostic/D-SE-0063849.html" rel="noopener" target="_blank">Schneider Electric 8107 Overcurrent</a> — Ani maksimum akım aşımını; kablo, motor ve kontrol parametresi nedenlerinden ayırır.</li><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.2/en/PD.Diagnostic/PD.Diagnostic/D-SE-0063174.html" rel="noopener" target="_blank">Schneider Electric Motor overload</a> — Mekanik yük, fren ve boyutlandırma nedenli süreye bağlı motor aşırı yükünü açıklar.</li><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.0/en/MotCoLib/MotCoLib/D-SE-0057294.html" rel="noopener" target="_blank">Schneider Electric SetDriveRamp_ATV</a> — Hızlanma rampasının mevcut motor torkuyla ulaşılabilir olması gerektiğini belirtir.</li><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener" target="_blank">IEC 61800-5-1:2022</a> — Ayarlanabilir hızlı güç sürücü sistemlerinde elektriksel, termal ve enerji güvenliği gereklerini kapsar.</li></ul><p>Standart ve üretici dokümanları tam model, firmware, tesis topolojisi ve yerel mevzuatla birlikte değerlendirilmelidir.</p></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bir bilgi platformudur; EDAŞ, kamu kurumu, cihaz üreticisi veya yetkili servis değildir.</p><nav><a href="/yayin-ilkeleri/">Yayın ilkeleri</a><a href="/duzeltme-politikasi/">Düzeltme politikası</a><a href="/kaynaklar/">Kaynaklar</a></nav></div></footer>
</body>
</html>
