<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter STO Active: Motor Neden Çalışmıyor? | ALO186</title>
<meta name="description" content="Frekans inverterinde STO Active veya Safe Torque Off durumunu; çift kanal, safety rölesi, E-stop, PLC, 24 V ve reset zinciriyle güvenli ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-sto-active-safe-torque-off-motor-calismiyor"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde STO Active / Safe Torque Off neden oluşur?","description":"Frekans inverterinde STO Active veya Safe Torque Off durumunu; çift kanal, safety rölesi, E-stop, PLC, 24 V ve reset zinciriyle güvenli ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-sto-active-safe-torque-off-motor-calismiyor","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Safe Torque Off"},{"@type":"DefinedTerm","name":"STO Active"},{"@type":"DefinedTerm","name":"Safety relay"},{"@type":"DefinedTerm","name":"E-stop"},{"@type":"DefinedTerm","name":"Dual channel"},{"@type":"DefinedTerm","name":"24 VDC"},{"@type":"DefinedTerm","name":"Safety PLC"},{"@type":"DefinedTerm","name":"SS1"},{"@type":"DefinedTerm","name":"IEC 61800-5-2"},{"@type":"DefinedTerm","name":"Prevention of unexpected start-up"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"STO Active bir sürücü arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Çoğu durumda sürücü, güvenlik girişlerinden tork üretme izni almadığı için bilinçli olarak çıkış darbelerini engeller."}},{"@type":"Question","name":"STO aktifken motor enerjisiz midir?","acceptedAnswer":{"@type":"Answer","text":"STO motorun tork üreten çıkışını engeller; ancak sürücünün şebeke ve DC bara devreleri enerjili kalabilir. STO elektriksel ayırma veya bakım kilitlemesi değildir."}},{"@type":"Question","name":"STO uçlarını köprülemek motoru çalıştırır mı?","acceptedAnswer":{"@type":"Answer","text":"Böyle bir işlem güvenlik işlevini geçersiz kılabilir ve ciddi yaralanma riski doğurur. Arıza giderme, onaylı safety devresi ve üretici test prosedürüyle yapılmalıdır."}},{"@type":"Question","name":"İki STO kanalı neden aynı anda gelmelidir?","acceptedAnswer":{"@type":"Answer","text":"Çift kanal mimarisi tek hata toleransı ve teşhis için kullanılır. Kanal uyuşmazlığı; safety rölesi, kablo, kontak, PLC çıkışı veya zamanlama sorununu gösterebilir."}},{"@type":"Question","name":"STO resetlendiği hâlde sürücü neden başlamaz?","acceptedAnswer":{"@type":"Answer","text":"Safety resetinden sonra ayrıca normal run enable, start komutu, fieldbus control word, inhibit, interlock veya proses izni gerekebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"İnverter STO Active"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">Frekans inverteri · STO · safety rölesi · 18 dk</span><h1>Frekans inverterinde STO Active / Safe Torque Off neden oluşur?</h1><p class="lead"><strong>STO girişlerini köprülemeyin.</strong> E-stop, safety rölesi, kapı switchi, çift kanal 24 V, safety PLC, reset ve normal run enable zincirini ayrı ayrı doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC 61800-5-2 ve üretici safety dokümanları</span><span>Güvenlik işlevi bypass edilmez</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>STO Active, sürücünün motor torku üretecek güç yarı iletkenlerini güvenli biçimde engellediğini gösterir.</strong> Bu durum çoğu kez sürücünün bozuk olduğu anlamına gelmez; acil durdurma, koruyucu kapı, safety rölesi, çift kanal besleme, safety PLC veya reset zinciri tork izni vermiyordur. STO, motorun kontrolsüz çalışmasını önler fakat şebeke girişini, DC barayı ve bütün tehlikeli gerilimleri fiziksel olarak ayırmaz.</p></section>
<section><h2>STO, normal stop ve enerji izolasyonu farklıdır</h2><div class="table-wrap"><table><thead><tr><th>İşlev</th><th>Ne yapar?</th><th>Ne yapmaz?</th></tr></thead><tbody><tr><td>Normal stop</td><td>Sürücüyü yazılımsal/rampalı durdurur</td><td>Güvenlik bütünlüğü sağlamaz</td></tr><tr><td>STO</td><td>Motor torku üreten çıkış darbelerini güvenli engeller</td><td>DC barayı veya şebekeyi enerjisiz bırakmaz</td></tr><tr><td>SS1</td><td>Kontrollü duruş sonrası STO'yu etkinleştirir</td><td>Her sürücüde standart bulunmaz</td></tr><tr><td>LOTO/ayırma</td><td>Enerji kaynaklarını fiziksel olarak izole eder</td><td>Tek başına proses güvenlik mantığını doğrulamaz</td></tr></tbody></table></div></section>
<section><h2>Çift kanal uyuşmazlığı önemli bir teşhis ipucudur</h2><p>STO-A ve STO-B kanallarından biri düşmüşse safety rölesinin iki çıkışı, kontak kaynaklanması, kablo kopukluğu, yanlış ortak, 24 V besleme, safety PLC çıkışı veya kanal zamanlaması incelenir. Tek kanalın geçici olarak köprülenmesi teşhis değil, güvenlik işlevinin devre dışı bırakılmasıdır.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Makineyi güvenli duruma alın:</strong> hareketli yük, düşey eksen, atalet ve mekanik fren risklerini değerlendirin.</li><li><strong>Alarm durumunu dondurun:</strong> STO Active, safety fault, kanal durumu, fieldbus word ve zaman damgasını kaydedin.</li><li><strong>Safety cause zincirini çıkarın:</strong> E-stop, kapı switchi, ışık perdesi, safety rölesi, PLC ve sürücü girişlerini şemada gösterin.</li><li><strong>24 V beslemeyi doğrulayın:</strong> safety devresinin kaynağını, ortak referansı, sigortayı ve yük altındaki gerilim düşümünü ölçün.</li><li><strong>İki kanalı karşılaştırın:</strong> STO-A/STO-B girişleri, röle çıkışları ve safety PLC teşhis bitlerini aynı anda kaydedin.</li><li><strong>Reset mantığını ayırın:</strong> manuel/otomatik reset, reset kenarı, yeniden başlatma kilidi ve safety acknowledgment koşullarını doğrulayın.</li><li><strong>Normal kontrol iznini kontrol edin:</strong> start, run enable, inhibit, fieldbus control word ve proses interlocklarını STO'dan ayrı inceleyin.</li><li><strong>Fren ve düşey yükü doğrulayın:</strong> STO sonrası mekanik frenin ve Safe Brake Control varsa geri bildiriminin doğru çalıştığını test edin.</li><li><strong>Hata enjeksiyonlu kabul yapın:</strong> üretici prosedürüyle her safety cihazını tek tek açtırıp doğru STO tepkisi ve teşhis kaydını doğrulayın.</li><li><strong>Dokümante edilmiş yeniden başlatma yapın:</strong> risk alanı boş, koruyucular kapalı ve reset sırası tamamlandıktan sonra kontrollü çalışma kabulü yapın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Sürücü tam model ve firmware</li><li>Makine safety risk değerlendirmesi</li><li>STO/SIL/PL teknik kanıtı</li><li>Safety devre şeması</li><li>STO-A ve STO-B kanal durumu</li><li>24 V kaynak ve gerilim kayıtları</li><li>E-stop ve koruyucu kapı geri bildirimleri</li><li>Safety rölesi/PLC model ve teşhisi</li><li>Reset ve restart interlock mantığı</li><li>Fieldbus control/status word</li><li>Normal run enable ve proses izinleri</li><li>Mekanik fren/SBC geri bildirimi</li><li>Hata enjeksiyon test sonuçları</li><li>Kontrollü yeniden başlatma kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/frekans-inverteri-earth-fault-ground-fault-motor-kablo-izolasyon-teshis">Earth Fault teşhisinden</a> farklı olarak fonksiyonel güvenlik izin zincirine; <a href="/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi">DC bara overvoltage rehberinden</a> farklı olarak safety girişlerine; <a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">AHF devreye alma içeriğinden</a> farklı olarak makine tork izninin güvenli kesilmesine odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/frekans-inverteri-earth-fault-ground-fault-motor-kablo-izolasyon-teshis">VFD Earth Fault</a><a href="/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi">DC bus overvoltage</a><a href="/haberler/jenerator-overspeed-ansi-12-mpu-governor-hiz-sensoru-teshis">Jeneratör overspeed</a><a href="/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">VFD ve RCD toplam sızıntı</a><a href="/haberler/notr-asiri-isinma-ucuncu-harmonik-triplen-harmonik-teshis">Nötr ve harmonikler</a><a href="/haberler/elektrik-panosunda-termal-kamera-kontrolu">Pano termal kontrolü</a><a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">Topraklama ölçümü</a><a href="/hesaplama/motor-kalkis-akimi-hesabi/">Motor kalkış hesabı</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/arama/">Teknik arama</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/24556" rel="noopener">IEC 61800-5-2:2016 — sürücü tabanlı fonksiyonel güvenlik</a></li><li><a href="https://new.abb.com/drives/functional-safety/typical-safety-functions" rel="noopener">ABB — STO, SS1 ve diğer safety functions</a></li><li><a href="https://www.abb.com/global/en/areas/motion/drives/expertise-technology/servo-e190-e180-faq" rel="noopener">ABB — STO'nun güç yarı iletkeni kontrolünü engelleme prensibi</a></li><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener">IEC 61800-5-1:2022 — sürücülerin elektriksel ve termal güvenliği</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>STO Active bir sürücü arızası mıdır?</summary><p>Her zaman değil. Çoğu durumda sürücü, güvenlik girişlerinden tork üretme izni almadığı için bilinçli olarak çıkış darbelerini engeller.</p></details><details><summary>STO aktifken motor enerjisiz midir?</summary><p>STO motorun tork üreten çıkışını engeller; ancak sürücünün şebeke ve DC bara devreleri enerjili kalabilir. STO elektriksel ayırma veya bakım kilitlemesi değildir.</p></details><details><summary>STO uçlarını köprülemek motoru çalıştırır mı?</summary><p>Böyle bir işlem güvenlik işlevini geçersiz kılabilir ve ciddi yaralanma riski doğurur. Arıza giderme, onaylı safety devresi ve üretici test prosedürüyle yapılmalıdır.</p></details><details><summary>İki STO kanalı neden aynı anda gelmelidir?</summary><p>Çift kanal mimarisi tek hata toleransı ve teşhis için kullanılır. Kanal uyuşmazlığı; safety rölesi, kablo, kontak, PLC çıkışı veya zamanlama sorununu gösterebilir.</p></details><details><summary>STO resetlendiği hâlde sürücü neden başlamaz?</summary><p>Safety resetinden sonra ayrıca normal run enable, start komutu, fieldbus control word, inhibit, interlock veya proses izni gerekebilir.</p></details></section>
<section class="cta"><h2>STO ve safety izin matrisi oluşturun</h2><p>Safety rölesi, çift kanal, PLC, reset, run enable ve mekanik fren kayıtlarını tek kabul dosyasında birleştirerek gereksiz sürücü değişimini önleyin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Fonksiyonel kabul kapsamını inceleyin</a></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186; makine üreticisi, safety entegratörü, sürücü üreticisi veya resmî uygunluk değerlendirme kuruluşu değildir. STO veya safety devresinin köprülenmesi, koruma cihazlarının devre dışı bırakılması ve enerjili panoda müdahale önerilmez. Değişiklikler yetkili personelce risk değerlendirmesi, üretici dokümanı ve doğrulanmış safety test planıyla yapılmalıdır.</p></section>
</article></main></body></html>