<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter AFCI ve DC Ark Hatası: Alarm Kapatılır mı? | ALO186</title>
<meta name="description" content="GES inverter AFCI/DC ark alarmında konnektör, krimp, kablo, string ve inverter olay kaydını güvenle kontrol edin; alarmı kapatmadan kök nedeni bulun.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-kapatilir-mi">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-kapatilir-mi#article","headline":"GES inverter AFCI ve DC ark hatası: alarm kapatılır mı?","description":"PV sisteminde AFCI alarmını gerçek seri ark, konnektör ve kablo arızası, uyumluluk sorunu ve olay kaydından ayıran güvenlik rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-kapatilir-mi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"AFCI"},{"@type":"DefinedTerm","name":"AFPE"},{"@type":"DefinedTerm","name":"DC ark"},{"@type":"DefinedTerm","name":"Seri ark"},{"@type":"DefinedTerm","name":"IEC 63027"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"MC4 konnektör"},{"@type":"DefinedTerm","name":"Krimp"},{"@type":"DefinedTerm","name":"Temas direnci"},{"@type":"DefinedTerm","name":"Ark spektrumu"},{"@type":"DefinedTerm","name":"İnverter olay kaydı"},{"@type":"DefinedTerm","name":"Manuel reset"},{"@type":"DefinedTerm","name":"Yanlış alarm"},{"@type":"DefinedTerm","name":"DC izolasyon"},{"@type":"DefinedTerm","name":"Termografi"},{"@type":"DefinedTerm","name":"I-V eğrisi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"AFCI alarmı ne anlama gelir?","acceptedAnswer":{"@type":"Answer","text":"İnverter, PV modül veya DC kablo devresinde arkla uyumlu akım değişimi ve yüksek frekans bileşeni algıladığında üretimi kesebilir. Alarm, yetkin kişi tarafından DC bağlantı zinciri incelenmeden yalnızca silinmemelidir."}},{"@type":"Question","name":"AFCI kapatılırsa üretim devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı modellerde işlev ayardan kapatılabilir; ancak bu, arızayı gidermediği gibi yangın riskine karşı koruma katmanını kaldırabilir. Ülke ayarı, proje ve üretici talimatı doğrulanmadan devre dışı bırakılmamalıdır."}},{"@type":"Question","name":"AFCI alarmına en sık hangi arızalar yol açar?","acceptedAnswer":{"@type":"Answer","text":"Eksik veya yanlış krimp, gevşek ya da farklı aile konnektör, hasarlı kablo, mekanik gerilim, su girişi ve kötü temas olası nedenlerdir. Kesin kök neden saha kanıtıyla belirlenir."}},{"@type":"Question","name":"Alarmı temizleyip yeniden başlatmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Reset yalnız koruma olayını sıfırlar. Tekrarlayan alarmda string, konnektör, kablo güzergâhı, olay zamanı ve üretici teşhis prosedürü incelenmelidir."}},{"@type":"Question","name":"AFCI ile izolasyon direnci alarmı aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. AFCI ark belirtilerini, izolasyon izleme ise iletkenlerin toprağa karşı yalıtım durumunu değerlendirir. Aynı fiziksel hasar iki alarmı da tetikleyebilse de ölçüm görevleri farklıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES AFCI ve DC ark hatası","item":"https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-kapatilir-mi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ges-mc4-konnektor-isinma-farkli-marka-krimp">MC4 ısınması</a><a href="/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi">İzolasyon alarmı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · AFCI · DC ark · 13 dk</span><h1>GES inverter AFCI ve DC ark hatası: alarm kapatılır mı?</h1><p class="lead">AFCI alarmı yalnız yazılım uyarısı değildir. Gevşek temas, yanlış krimp, uyumsuz konnektör, hasarlı DC kablo veya modül bağlantısında oluşabilecek seri arkı işaret edebilir. Alarmı susturmadan önce olay kaydı ve DC bağlantı zinciri yetkin ekipçe doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 30 Temmuz 2026</span><span>Birincil kaynaklar: IEC, SMA, Huawei ve SolarEdge</span><span>Exact inverter modeli ve ülke ayarı önceliklidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap:</strong> AFCI alarmını yalnız üretimi yeniden başlatmak için kapatmayın. Önce alarm zamanı, etkilenen MPPT/string, konnektör ailesi, krimp takımı, kablo hasarı, termal iz, DC akım-gerilim davranışı ve inverter üretici prosedürünü doğrulayın. Sorun giderilmeden tekrarlı reset veya AFCI devre dışı bırakma, koruma katmanını kaldırabilir.</div>
<div class="warning"><strong>Güvenlik sınırı:</strong> PV dizisi ışık altında DC gerilim üretir. Kullanıcı konnektörü yükte ayırmamalı, DC kabloyu kesmemeli, inverter kapağını açmamalı veya AFCI parametresini deneme amacıyla değiştirmemelidir. Duman, çıtırtı, yanık kokusu veya erime varsa uzaklaşın; yangın/can güvenliği riskinde 112 önceliklidir.</div>
<div class="layout"><div class="article">
<section><h2>1. AFCI hangi görevi yapar?</h2><p>IEC 63027, PV DC devrelerinde ark algılama ve isteğe bağlı kesme ekipmanının deneylerini tanımlar. AFCI/AFPE, akımdaki değişim ile arka özgü yüksek frekans bileşenlerini izleyip inverterin akım akışını kesmesini sağlayabilir. Fonksiyonun hangi stringleri kapsadığı, otomatik yeniden başlatma ve kilitleme sayısı modele göre değişir.</p><div class="table-wrap"><table><thead><tr><th>Olay</th><th>Koruma tepkisi</th><th>Sonraki kanıt</th></tr></thead><tbody><tr><td>İlk AFCI alarmı</td><td>Üretim kesilebilir ve otomatik tekrar denenebilir</td><td>Olay zamanı, MPPT ve string kaydı</td></tr><tr><td>Tekrarlayan alarm</td><td>İnverter kilitlenebilir veya manuel reset isteyebilir</td><td>Konnektör, krimp, kablo ve modül incelemesi</td></tr><tr><td>AFCI + izolasyon alarmı</td><td>Birden fazla koruma zinciri devrede olabilir</td><td>Yalıtım, nem ve mekanik hasar ölçümü</td></tr><tr><td>Alarm sonrası normal üretim</td><td>Kök nedenin kaybolduğunu kanıtlamaz</td><td>Trend ve kontrollü yeniden devreye alma</td></tr></tbody></table></div></section>
<section><h2>2. Alarmdan kök nedene güvenli sıra</h2><ol class="steps"><li>Exact inverter modelini, firmware'i, ülke kodunu ve AFCI varsayılan durumunu kaydedin.</li><li>Alarmın tarih-saatini, MPPT/string bilgisini ve tekrar sayısını dışa aktarın.</li><li>Onaylı tek hat ve string planıyla etkilenen DC yolu eşleştirin.</li><li>Aynı aile konnektör, doğru kablo çapı, üretici krimp takımı ve çekme dayanımını doğrulayın.</li><li>Kablo ezilmesi, kemirgen, UV, keskin kenar, su ve mekanik gerilim izlerini kontrol edin.</li><li>Yetkin ekipçe termografi, string akımı, I-V karşılaştırması ve üretici teşhisini uygulayın.</li><li>Onarım sonrasında kontrollü restart, olay günlüğü ve tekrarsız çalışma süresini kaydedin.</li></ol></section>
<section><h2>3. AFCI alarmı hangi içeriklerle karıştırılmamalı?</h2><p><a href="/haberler/ges-mc4-konnektor-isinma-farkli-marka-krimp">MC4 konnektör ısınması</a> temas ve uyumluluk ayrıntısını; <a href="/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi">izolasyon direnci alarmı</a> toprağa karşı yalıtımı; <a href="/haberler/ges-inverter-anti-islanding-ada-calismasi-koruma-testi">anti-islanding testi</a> şebeke kaybında ayrılmayı ele alır. AFCI rehberinin odağı, DC devrede ark algılama olayı ve alarm sonrası kabul zinciridir.</p></section>
<section><h2>4. Satın almama sınırı</h2><p><strong>Tek AFCI alarmıyla inverter, optimizer veya bütün konnektörleri topluca değiştirmeyin.</strong> Olay kaydı, string yeri ve fiziksel/ölçümsel kanıt olmadan parça değişimi kök nedeni gizleyebilir. Buna karşılık tekrarlayan alarmı yalnız “yanlış pozitif” kabul edip korumayı kapatmak da güvenli değildir.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=ges-afci-dc-ark">AFCI olay ve kabul dosyası oluşturun</a></p></section>
<section><h2>5. İlgili rehberler ve kaynaklar</h2><ul><li><a href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES kesintide neden kapanır?</a></li><li><a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">Şebeke gerilimi yüksek alarmı</a></li><li><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">DC/AC oranı ve clipping</a></li><li><a href="/amazon-elektrik-urunleri/ges-malzemeleri-secimi">GES malzeme seçim sınırları</a></li><li><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=ges-afci-dc-ark">Kurumsal GES ön değerlendirmesi</a></li></ul><p><strong>Birincil kaynaklar:</strong> <a href="https://webstore.iec.ch/en/publication/61948">IEC 63027:2023</a>, <a href="https://webstore.iec.ch/en/publication/64543">IEC 62548-1:2023</a>, <a href="https://manuals.sma.de/Business-Systeme-PL/en-US/14480770443.html">SMA AFCI açıklaması</a>, <a href="https://support.huawei.com/enterprise/en/doc/EDOC1100136173/af88b692/afci">Huawei AFCI kılavuzu</a>, <a href="https://www.solaredge.com/en/products/residential/pv-inverters/solaredge-home-hub-inverters">SolarEdge güvenlik işlevleri</a>.</p></section>
</div><aside class="side"><div class="card"><h2>Hızlı karar</h2><p><strong>Tek alarm:</strong> kaydı saklayın, modeli doğrulayın.</p><p><strong>Tekrarlı alarm:</strong> stringi yetkin ekiple inceleyin.</p><p><strong>Yanık/koku:</strong> yaklaşmayın, acil prosedür.</p><p><strong>Reset sonrası üretim:</strong> onarım kanıtı değildir.</p></div><div class="card"><h2>Kurumsal CTA</h2><p>Alarm, string planı, termografi, I-V ve onarım sonrası trendi tek teknik kabul dosyasında birleştirin.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=ges-afci-dc-ark">Ön değerlendirme başlatın</a></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; inverter üreticisi, EDAŞ, yetkili servis veya devreye alma kuruluşu değildir.</p></div></footer>
</body></html>