<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>GES İnverter AFCI / DC Ark Hatası Nedir? | ALO186</title>
  <meta name="description" content="PV inverter AFCI veya DC ark hatasında konnektör, kablo, modül ve string kontrollerini; reset, termal inceleme ve güvenli durdurma sınırlarıyla öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter AFCI / DC ark hatası nedir?","description":"PV sistemlerde AFCI alarmını, seri DC ark nedenlerini, konnektör ve kablo kontrolünü ve güvenli yeniden devreye alma sınırlarını açıklayan rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"AFCI"},{"@type":"DefinedTerm","name":"DC ark hatası"},{"@type":"DefinedTerm","name":"PV konnektör"},{"@type":"DefinedTerm","name":"Seri ark"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"AFCI alarmı ne demektir?","acceptedAnswer":{"@type":"Answer","text":"İnverterin PV DC devresinde seri ark ile uyumlu bir elektriksel imza algıladığını ve beslemeyi durdurduğunu gösterir. Alarmın gerçek nedeni yetkili kişi tarafından araştırılmalıdır."}},{"@type":"Question","name":"AFCI hatası resetlenip kullanılmaya devam edilir mi?","acceptedAnswer":{"@type":"Answer","text":"Tekrarlayan veya nedeni belirlenmemiş AFCI alarmı yalnız resetlenmemelidir. DC konnektörler, kablolar, modül bağlantıları ve uyumlu ekipman kontrol edilmeden yeniden devreye alma yangın riski oluşturabilir."}},{"@type":"Question","name":"DC ark hatasının en sık nedeni nedir?","acceptedAnswer":{"@type":"Answer","text":"Gevşek, uyumsuz veya hasarlı PV konnektörler; ezilmiş, çatlamış veya kemirilmiş kablolar; modül bağlantı kutusu ve seri bağlantı sorunları başlıca şüphelerdir."}},{"@type":"Question","name":"AFCI her GES inverterinde var mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. AFCI desteği, algılama yöntemi, yeniden başlatma davranışı ve uyumlu ekipman modeli üreticiye göre değişir. Tam inverter kılavuzu kontrol edilmelidir."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi">İzolasyon hatası</a><a href="/hesaplama/ekipman-bakim-plani/">Bakım planı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · AFCI · DC ark · PV konnektör · 14 dk</span><h1>GES inverter AFCI / DC ark hatası nedir?</h1><p class="lead">AFCI alarmı, inverterin PV stringinde seri elektrik arkına benzeyen bir sinyal algıladığını gösterir. Hasarlı veya uyumsuz konnektör, gevşek krimp, ezilmiş kablo, modül bağlantı kutusu ve ek DC bileşenleri araştırılmadan alarm yalnız resetlenmemelidir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: SMA ve Huawei FusionSolar</span><span>Bağımsız bilgi; GES servisi veya yangın uygunluk raporu değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>İnverter üretimi durdurduysa alarm kodunu ve string bilgisini kaydedin. <strong>AFCI</strong> veya serial electric arc uyarısını tekrar tekrar resetlemeyin; PV DC kablo ve konnektörleri güneş altında tehlikeli gerilim taşıyabilir. Yetkili GES personeli görsel, termal ve elektriksel kontrol yapmalıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. DC ark neden tehlikelidir?</h2><p>PV stringleri güneş varken sürekli DC gerilim üretir. Seri bağlantıda gevşek veya hasarlı bir temas, akımın hava aralığından atlamasına ve yüksek sıcaklıklı arka dönüşmesine neden olabilir. DC akımın doğal sıfır geçişi olmadığından ark devam edebilir; kablo, konnektör ve yakın malzemelerde yangın riski doğurabilir.</p><p>Huawei AFCI teknik açıklamaları, akıllı AFCI fonksiyonunun DC arkı algılayıp devreyi hızlı biçimde kesmeyi amaçladığını belirtir. Ancak algılama özelliği doğru montaj, uyumlu bileşen ve periyodik bakımın yerine geçmez.</p></section>
<section><h2>2. En sık şüpheli noktalar</h2><div class="grid"><div class="card"><h3>Karışık konnektör markası</h3><p>Fiziksel olarak takılsa bile farklı üretici ve tip konnektörlerin temas yüzeyi uyumsuz olabilir.</p></div><div class="card"><h3>Hatalı krimp</h3><p>Yanlış pense, terminal veya soyma boyu yüksek temas direnci oluşturabilir.</p></div><div class="card"><h3>Kablo hasarı</h3><p>Ezilme, kesilme, UV yaşlanması, kemirgen veya keskin kenar hasarı ark riski doğurabilir.</p></div><div class="card"><h3>Modül bağlantı kutusu</h3><p>Junction box, bypass diyot veya iç bağlantı arızası daha nadir fakat mümkündür.</p></div><div class="card"><h3>DC ayırıcı ve ek cihazlar</h3><p>Uyumsuz modül anahtarı, optimizer veya ayırıcı AFCI davranışını etkileyebilir.</p></div><div class="card"><h3>Nem ve korozyon</h3><p>Su girişi, kir ve korozyon izolasyonu ve temas kalitesini bozabilir.</p></div></div></section>
<section><h2>3. Alarm kodu ne anlatır?</h2><p>SMA'nın Event 4301 açıklaması, AFCI'nin belirtilen stringde seri elektrik arkı algıladığını ve inverterin beslemeyi durdurduğunu belirtir. Olası neden olarak özellikle PV konnektörleri ve seri bağlantı kusurları gösterilir. String numarası yoksa bütün stringlerin kontrol edilmesi gerekebilir.</p><div class="table-wrap"><table><thead><tr><th>Kanıt</th><th>Ne için kullanılır?</th></tr></thead><tbody><tr><td>Alarm kodu ve string numarası</td><td>İnceleme alanını daraltmak</td></tr><tr><td>Alarm saati ve hava koşulu</td><td>Isı, nem ve üretim koşulunu ilişkilendirmek</td></tr><tr><td>Termal görüntü</td><td>Bağlantı ve konnektör sıcaklık farkını desteklemek</td></tr><tr><td>Görsel hasar kaydı</td><td>Çatlak, renk değişimi, ezilme ve korozyonu belgelemek</td></tr><tr><td>String I-V / elektriksel ölçüm</td><td>String davranışını karşılaştırmak</td></tr></tbody></table></div></section>
<section><h2>4. Kullanıcının yapmaması gerekenler</h2><ul><li>İnverteri defalarca resetleyerek üretimi zorlamak</li><li>MC4/PV konnektörlerini yük altında ayırmak</li><li>DC ayırıcı kapalı diye panel kablolarını enerjisiz kabul etmek</li><li>Farklı marka konnektörleri “uyuyor” diye eşleştirmek</li><li>Kabloyu bantla sararak veya gevşek terminali elle sıkarak kullanmaya devam etmek</li><li>AFCI fonksiyonunu kalıcı kapatmak</li></ul><div class="danger"><strong>Acil durum:</strong> Duman, yanık kokusu, çıtırtı, erime veya görünür ark varsa sisteme yaklaşmayın; güvenli mesafeye çıkın ve 112'yi arayın. Çatıya veya DC ekipmana suyla müdahale etmeyin.</div></section>
<section><h2>5. Yetkili inceleme sırası</h2><ol class="steps"><li>İnverter alarm geçmişini, string ve zaman bilgisini dışa aktarın.</li><li>Üretici prosedürüne göre AC ve DC tarafını güvenle izole edin; gerilim yokluğunu doğrulayın.</li><li>Modül, kablo, konnektör, ayırıcı ve ek DC bileşenlerini görsel olarak inceleyin.</li><li>Yalnız aynı tip ve aynı üretici PV konnektörlerinin eşleştirildiğini doğrulayın.</li><li>Krimp kalitesi, kablo çekme testi ve termal bulguları kontrol edin.</li><li>Gerekirse string I-V eğrisi, izolasyon ve süreklilik testlerini uygulayın.</li><li>Neden giderildikten sonra AFCI yeniden başlatma prosedürünü uygulayın ve alarm geçmişini takip edin.</li></ol><p><a class="button" href="/hesaplama/ekipman-bakim-plani/">GES DC bağlantı kontrollerini bakım planına ekleyin</a></p></section>
<section><h2>6. AFCI, hızlı kapatma ve izolasyon hatası aynı mı?</h2><div class="table-wrap"><table><thead><tr><th>Fonksiyon / alarm</th><th>Temel amaç</th></tr></thead><tbody><tr><td>AFCI</td><td>Seri DC ark imzasını algılayıp üretimi kesmek</td></tr><tr><td>Rapid shutdown</td><td>Acil durumda çatı üzerindeki gerilimi belirli seviyeye hızlı düşürmek</td></tr><tr><td>Low insulation resistance</td><td>PV devresinin toprağa karşı izolasyon zayıflığını algılamak</td></tr><tr><td>DC ayırıcı</td><td>Bakım/izolasyon için devreyi mekanik olarak ayırmak; panel gerilimini yok etmez</td></tr></tbody></table></div><p><a class="button secondary" href="/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi">İzolasyon direnci düşük hatasıyla farkını inceleyin</a></p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://manuals.sma.de/STPxxUS50/en-US/14813934987.html" rel="nofollow noopener">SMA — Event 4301 seri ark algılama, konnektör ve DC tesisat kontrolü</a></li><li><a href="https://solar.huawei.com/au/news/2020/news-20201016/" rel="nofollow noopener">Huawei FusionSolar — PV sistemleri için AFCI teknik white paper</a></li><li><a href="https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/" rel="nofollow noopener">Huawei FusionSolar — inverter AFCI koruma özelliği</a></li><li><a href="https://www.sma.de/en/products/solarinverters/sunny-tripower-core1" rel="nofollow noopener">SMA — entegre arc-fault circuit interrupter özellikli inverter örneği</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Alarm metni ve yeniden devreye alma yöntemi tam inverter modeline göre değişir; üretici servis kılavuzu esas alınmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı kanıt listesi</h2><ul><li>Alarm kodu</li><li>String numarası</li><li>Alarm saati</li><li>Hava koşulu</li><li>Termal/görsel kayıt</li><li>Son bakım tarihi</li></ul></div><div class="side-card"><h2>Ticari sınır</h2><p>AFCI alarmında affiliate ürün yönlendirmesi yoktur. Önce arıza nedeni ve sistem uyumluluğu yetkili GES personeli tarafından doğrulanmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; GES servisi, inverter üreticisi veya resmî kurum değildir.</p></div></footer>
</body></html>
