<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Anti-Islanding ve Ada Çalışması Koruma Testi | ALO186</title>
<meta name="description" content="GES inverter anti-islanding korumasını, istemsiz ada çalışmasını, yeniden bağlanma süresini ve EDAŞ kabul kanıtlarını IEC 62116 çerçevesinde öğrenin.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-anti-islanding-ada-calismasi-koruma-testi">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://alo186.com/haberler/ges-inverter-anti-islanding-ada-calismasi-koruma-testi#article","headline":"GES inverter anti-islanding ve ada çalışması koruma testi","description":"Şebekeye bağlı PV inverterlerde istemsiz ada çalışmasını ve koruma kabulünü açıklayan teknik rehber.","datePublished":"2026-07-30","dateModified":"2026-07-30","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-anti-islanding-ada-calismasi-koruma-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Anti-islanding"},{"@type":"DefinedTerm","name":"İstemsiz ada çalışması"},{"@type":"DefinedTerm","name":"IEC 62116"},{"@type":"DefinedTerm","name":"Loss of mains"},{"@type":"DefinedTerm","name":"ROCOF"},{"@type":"DefinedTerm","name":"Vector shift"},{"@type":"DefinedTerm","name":"Aktif ada algılama"},{"@type":"DefinedTerm","name":"Pasif ada algılama"},{"@type":"DefinedTerm","name":"Grid relay"},{"@type":"DefinedTerm","name":"PCC"},{"@type":"DefinedTerm","name":"Yeniden bağlanma süresi"},{"@type":"DefinedTerm","name":"Gerilim koruması"},{"@type":"DefinedTerm","name":"Frekans koruması"},{"@type":"DefinedTerm","name":"Wired shutdown"},{"@type":"DefinedTerm","name":"İnverter sertifikası"},{"@type":"DefinedTerm","name":"EDAŞ kabulü"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES elektrik kesilince üretime devam etmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Standart şebekeye bağlı inverter, istemsiz ada oluşmasını önlemek için şebeke kaybında üretimi kesmelidir. Yalnız ayrı backup çıkışı, uygun transfer ayırması ve ada modu tasarımı bulunan hibrit sistemlerde seçilmiş yükler bağımsız beslenebilir."}},{"@type":"Question","name":"Anti-islanding ile zero export aynı şey mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Zero export bağlantı noktasından şebekeye aktif güç ihracatını sınırlamaya çalışır. Anti-islanding ise şebeke kaybolduğunda inverterin istenmeyen bir yerel ada beslemesini sürdürmesini engeller."}},{"@type":"Question","name":"İnverter üzerinde IEC 62116 yazması saha testini gereksiz yapar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sertifika ürün tipinin laboratuvar testini gösterir; saha kabulünde doğru ülke kodu, gerilim-frekans eşikleri, haricî röle, ayırıcı, firmware ve yeniden bağlanma davranışı ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Şebeke geri gelince inverter neden hemen bağlanmıyor?","acceptedAnswer":{"@type":"Answer","text":"İnverter şebeke gerilimi ve frekansını belirli süre kararlı görmeden yeniden bağlanmayabilir. Bekleme süresi ülke ayarı, bağlantı şartları ve koruma parametrelerine bağlıdır."}},{"@type":"Question","name":"Anti-islanding ayarı kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yetkisiz biçimde kapatılmamalıdır. Korumanın devre dışı bırakılması saha personeli ve şebeke için ciddi elektrik çarpması ve geri besleme riski oluşturabilir; onaylı proje ve dağıtım şirketi şartlarına aykırı olabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES anti-islanding koruması","item":"https://alo186.com/haberler/ges-inverter-anti-islanding-ada-calismasi-koruma-testi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES kesintide çalışır mı?</a><a href="/hesaplama/inverter-uygunluk/">İnverter uygunluğu</a><a href="/edas-bul">EDAŞ bul</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · inverter · anti-islanding · EDAŞ kabulü · 15 dk</span><h1>GES inverter anti-islanding ve ada çalışması koruma testi</h1><p class="lead">Şebeke kesildiğinde PV inverterin enerjili kalması, saha ekibi ve bağlı tesis için tehlikeli geri besleme oluşturabilir. Anti-islanding koruması; ürün sertifikası, doğru ülke ayarı, ayırma donanımı ve saha olay kaydıyla doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 30 Temmuz 2026</span><span>Birincil kaynaklar: IEC, EPDK ve üretici kılavuzları</span><span>Canlı testler yalnız yetkili ekip ve onaylı prosedürle yapılmalıdır</span></div></header>
<div class="answer"><strong>Doğrudan cevap:</strong> Anti-islanding, şebeke kaybolduğunda PV inverterin yerel yükleri istemsiz biçimde beslemeye devam etmesini algılayıp bağlantıyı kesen korumadır. Bu işlev backup/ada modu değildir. IEC 62116 ürün testini tanımlar; saha kabulü ayrıca ülke kodu, firmware, haricî grid rölesi, açma zinciri, yeniden bağlanma süresi ve gerçek olay kayıtlarını doğrulamalıdır.</div>
<div class="warning"><strong>Hayati güvenlik:</strong> Şebeke kesicisini açıp iletkenlerde gerilim ölçmeden “inverter durdu” varsayımı yapmayın. PV DC tarafı güneş varken enerjili kalır. Anti-islanding korumasını devre dışı bırakmayın, röle kontaklarını köprülemeyin ve yetkisiz canlı test yapmayın.</div>
<div class="layout"><div class="article">
<section><h2>1. Üç farklı çalışma durumunu ayırın</h2><div class="table-wrap"><table><thead><tr><th>Durum</th><th>Beklenen davranış</th><th>Kanıt</th></tr></thead><tbody><tr><td>Şebekeye bağlı normal çalışma</td><td>İnverter PCC gerilim ve frekansını izleyerek üretir</td><td>SCADA, güç akışı, ülke kodu ve koruma ayarları</td></tr><tr><td>İstemsiz ada</td><td>Şebeke kaybolduğunda inverter belirlenen süre içinde ayrılır</td><td>Olay günlüğü, açma zamanı, ayırıcı geri bildirimi</td></tr><tr><td>Tasarlanmış backup/ada modu</td><td>Şebekeden fiziksel olarak ayrılmış seçili yükler bağımsız kaynaktan beslenir</td><td>Transfer şeması, nötr-toprak düzeni, RCD testi ve ada modu kabulü</td></tr></tbody></table></div><p><a href="https://webstore.iec.ch/en/publication/6479">IEC 62116:2014</a>, şebekeye bağlı PV inverterlerde ada önleme önlemlerinin performansını tekrarlanabilir laboratuvar koşullarında değerlendiren test prosedürünü tanımlar. Standardın kararlılık tarihi IEC sayfasında 2031 olarak gösterilir.</p></section>
<section><h2>2. Anti-islanding neden yalnız gerilim rölesi değildir?</h2><p>Yerel üretim ve yük aktif/reaktif güç açısından birbirine yakınsa, şebeke ayrıldıktan sonra gerilim ve frekans kısa süre normal sınırlarda kalabilir. Bu nedenle yalnız aşırı/düşük gerilim veya frekans eşikleri her senaryoyu hemen yakalamayabilir. Üreticiler aktif frekans kaydırma, pasif izleme veya bunların birleşimini kullanabilir. Fronius'un resmi açıklaması, istemsiz ada durumunda aktif ada algılamanın inverteri tüm kutuplarda şebekeden ayırdığını belirtir.</p><div class="grid"><div class="card"><h3>Pasif izleme</h3><p>Gerilim, frekans, değişim hızı ve diğer şebeke göstergelerini gözler.</p></div><div class="card"><h3>Aktif algılama</h3><p>İnverter küçük kontrollü bozucu etkiler uygulayarak şebekenin varlığını sınar.</p></div><div class="card"><h3>Haricî grid rölesi</h3><p>Büyük sistemlerde PCC'de ayrı röle, kontaktör veya kesici zinciri kullanılabilir.</p></div></div><p><a href="https://manuals.fronius.com/HTML/4204260413/en-US.html">Fronius ülke ayarı kılavuzu</a>, aktif ada algılamayı ve istenmeyen adada tüm kutuplardan ayırmayı ürün bazlı örnek olarak açıklar. Bu davranış bütün marka ve modeller için aynı kabul edilmemelidir.</p></section>
<section><h2>3. Saha kabulünde 14 kanıt</h2><ol class="steps"><li>Exact inverter marka, model, seri ve firmware kaydı</li><li>Uygulanan ülke/grid kodu ve yetkili erişim kaydı</li><li>IEC 62116 veya ilgili grid kodu sertifika dokümanı</li><li>Onaylı tek hat şeması ve PCC tanımı</li><li>Gerilim ve frekans açma eşikleri</li><li>ROCOF, vector shift veya aktif algılama parametreleri varsa kayıt</li><li>Dahili AC röle veya haricî ayırıcı görevi</li><li>Kesici/kontaktör yardımcı kontak geri bildirimi</li><li>Acil durdurma veya wired shutdown zinciri</li><li>Şebeke kaybı olay zaman damgası</li><li>İnverter çıkışının kesilme süresi</li><li>Şebeke geri dönüşü sonrası bekleme ve yeniden bağlanma</li><li>Birden fazla inverterde ortak koruma davranışı</li><li>SCADA, alarm ve EDAŞ kabul tutanağı eşleşmesi</li></ol><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=ges-anti-islanding">GES koruma kabul dosyası oluşturun</a></p></section>
<section><h2>4. EDAŞ süreci ve belge sınırı</h2><p><a href="https://www.epdk.gov.tr/Detay/Icerik/3-0-92-3/elektriklisanssiz-uretim">EPDK lisanssız üretim sayfası</a>, başvuru belgeleri, dağıtım sistemi bağlantı ve kullanım anlaşmaları ile ilgili güncel dokümanları birlikte yayımlar. İnverterin katalogda anti-islanding özelliği bulunması, bağlantı anlaşmasına çağrı mektubu, onaylı proje, kabul ve ilgili dağıtım şirketinin koruma şartlarının yerine geçtiği anlamına gelmez.</p><p>İnverter modelinin sertifikası, firmware'i veya grid kodu değiştiğinde proje müellifi ve ilgili dağıtım şirketiyle yeniden uygunluk değerlendirmesi gerekebilir. ALO186 belirli bir EDAŞ için evrensel açma eşiği yayımlamaz; exact çağrı mektubu, proje ve güncel teknik şartlar önceliklidir.</p></section>
<section><h2>5. Arıza belirtilerini doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası katman</th><th>İlk doğrulama</th></tr></thead><tbody><tr><td>Şebeke kesilince inverter hemen kapanıyor</td><td>Normal anti-islanding davranışı olabilir</td><td>Olay kodu ve açma süresi</td></tr><tr><td>Şebeke geri geldiği hâlde uzun süre bağlanmıyor</td><td>Grid kararsızlığı, bekleme süresi veya ülke kodu</td><td>Gerilim/frekans trendi ve timer</td></tr><tr><td>Kesinti sırasında AC tarafta gerilim sürüyor</td><td>İstemsiz ada, başka kaynak, yanlış ayırma veya ölçüm noktası</td><td>Tüm kaynakların tek hat üzerinden izolasyonu</td></tr><tr><td>Haricî grid rölesi açıyor, inverter üretmeye devam ediyor</td><td>Geri bildirim veya açma zinciri hatası</td><td>Kesici yardımcı kontağı ve WSD zinciri</td></tr><tr><td>Backup yükleri de kapanıyor</td><td>Backup transfer tasarımı veya batarya/PCS koşulu</td><td>Backup çıkışı ve transfer şeması</td></tr></tbody></table></div></section>
<section><h2>6. Satın almama sınırı</h2><p><strong>Şebeke kesilince GES çalışmıyor diye doğrudan hibrit inverter, batarya veya haricî koruma rölesi satın almayın.</strong> Standart on-grid inverterin kapanması beklenen güvenlik davranışı olabilir. Yedek güç ihtiyacı ayrı bir sistem tasarımıdır; kritik yük, transfer, kısa devre seviyesi, nötr-toprak referansı, RCD ve batarya kapasitesi birlikte projelendirilmelidir.</p></section>
<section><h2>7. Mevcut içerikten görev ayrımı</h2><p>Bu rehber <a href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES'in kesintide neden durduğunu</a>, <a href="/haberler/ges-zero-export-sifir-ihracat-ct-sayac-yonu">zero export ve CT yönünü</a>, <a href="/haberler/hibrit-inverter-backup-notr-toprak-bagi-rcd-atmasi">backup nötr-toprak ve RCD tasarımını</a>, <a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">yüksek şebeke gerilimi alarmını</a> veya <a href="/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi">izolasyon hatasını</a> tekrar etmez. Odak yalnız istemsiz ada algılama, ayırma ve yeniden bağlanma kabulüdür.</p></section>
<section><h2>8. İlgili araçlar ve iç bağlantılar</h2><ul><li><a href="/hesaplama/inverter-uygunluk/">İnverter uygunluk kontrolü</a></li><li><a href="/haberler/v2l-v2h-v2g-farki-cift-yonlu-sarj">V2L, V2H ve V2G ayrımı</a></li><li><a href="/haberler/ges-string-voc-sogukta-artar-inverter-dc-gerilim-siniri">Soğukta string Voc sınırı</a></li><li><a href="/haberler/ges-inverter-afci-dc-ark-hatasi">AFCI ve DC ark alarmı</a></li><li><a href="/edas-bul">İlgili dağıtım şirketini bulun</a></li><li><a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik sürekliliği pasaportu</a></li></ul></section>
<section><h2>9. Kaynaklar ve son doğrulama</h2><ul><li><a href="https://webstore.iec.ch/en/publication/6479">IEC 62116:2014</a></li><li><a href="https://manuals.fronius.com/HTML/4204260413/en-US.html">Fronius istemsiz ada algılama açıklaması</a></li><li><a href="https://solar.huawei.com/ie/products/sun2000-150k-mg0/specs/">Huawei ürün örneği: IEC 62116 ve anti-islanding</a></li><li><a href="https://www.epdk.gov.tr/Detay/Icerik/3-0-92-3/elektriklisanssiz-uretim">EPDK lisanssız üretim belgeleri</a></li></ul></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı karar</h2><ul><li>On-grid inverter kesintide kapanır: normal olabilir</li><li>Backup çıkışı: şebekeden ayrı transfer ister</li><li>IEC 62116 belgesi: saha kabulinin tamamı değildir</li><li>Grid kodu ve firmware: kayıt altına alınmalı</li><li>Canlı test: yalnız yetkili ekip</li></ul></div><div class="side-card"><h2>Dönüşüm</h2><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=ges-anti-islanding">GES koruma kabul paketi oluştur</a></p><p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=ges-anti-islanding">Kurumsal GES ön değerlendirmesi</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, proje onay kuruluşu, inverter üreticisi veya yetkili kabul kurumu değildir.</p></div></footer>
</body></html>
