<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter Aşırı Isınıyor: Temperature Derating Ne Demek? | ALO186</title><meta name="description" content="GES inverter sıcaklık nedeniyle güç düşürüyorsa temperature derating, havalandırma, güneşlenme, fan/kanal, ortam sıcaklığı ve gerçek güç kaybını kanıtla ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-asiri-isiniyor-temperature-derating/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter aşırı ısınıyor: Temperature derating ne demek?","description":"PV inverterde sıcaklık kaynaklı güç sınırlamasını ortam, havalandırma, güneş, soğutma ve gerçek AC güç verisiyle ayıran teşhis rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-asiri-isiniyor-temperature-derating/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"PV inverter temperature derating"},{"@type":"DefinedTerm","name":"thermal derating"},{"@type":"DefinedTerm","name":"inverter cooling"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter temperature derating ne demek?","acceptedAnswer":{"@type":"Answer","text":"İnverter, iç sıcaklığı güvenli çalışma sınırında tutmak için çıkış gücünü geçici olarak azaltabilir. Bu her zaman arıza anlamına gelmez; ancak tekrarlıyorsa ortam sıcaklığı, havalandırma, doğrudan güneş, hava kanalları/fanlar ve montaj koşulları model kılavuzuna göre kontrol edilmelidir."}},{"@type":"Question","name":"İnverter sıcak havada neden üretimi düşürüyor?","acceptedAnswer":{"@type":"Answer","text":"Yüksek ortam sıcaklığı, yetersiz hava akışı, kirli hava kanalı veya soğutma yüzeyi ve doğrudan güneşlenme inverter iç sıcaklığını artırabilir. Modelin derating eğrisi ve alarm kaydı olmadan evrensel bir sıcaklık eşiği kullanılmamalıdır."}},{"@type":"Question","name":"Temperature derating panel arızası mı demektir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Panel kaynaklı düşük DC güç ile inverterin termal sınırlaması farklıdır. Aynı zaman aralığında DC giriş, AC çıkış, inverter sıcaklığı, ortam sıcaklığı ve alarm kodu birlikte incelenmelidir."}},{"@type":"Question","name":"İnverter fanını kullanıcı temizleyebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üreticinin kullanıcı bakımına açıkça izin verdiği dış yüzey işlemleri yapılmalıdır. Kapağı açmak, fan değişimi, DC/AC terminale müdahale veya enerjili temizlik yetkili servis/uzman işidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES inverter temperature derating"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/haberler/">Teknik makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · inverter · sıcaklık · derating</span><h1>GES inverter aşırı ısınıyor: Temperature derating ne demek?</h1><p class="lead">“Temperature derating” çoğu inverterde bir koruma davranışıdır: cihaz, güç elektroniğini aşırı sıcaklıktan korumak için çıkış gücünü azaltır. Ancak olay sık tekrarlanıyorsa yalnız hava sıcaklığına bakmak yetmez; montaj yeri, doğrudan güneş, hava akışı, fan/kanal durumu, DC yüklenme ve gerçek AC güç kaydı birlikte değerlendirilmelidir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: SMA / SolarEdge</span><span>ALO186 inverter üreticisi veya servis sağlayıcısı değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Alarm/event kodunda “temperature derating / overtemperature” ifadesi varsa aynı dakikada inverter iç sıcaklığı, ortam sıcaklığı, DC giriş gücü ve AC çıkış gücünü kaydedin. Olay yalnız öğlen-sıcak saatlerde tekrarlanıyor ve güneş azaldığında normale dönüyorsa termal sınırlama güçlü adaydır. Ancak fan hatası, kapalı hava kanalı, doğrudan güneş, kirlenme veya montaj mesafesi problemi varsa yalnız “hava sıcak” deyip geçmeyin; model kılavuzu ve servis kabulüyle kök nedeni kapatın.</div><div class="layout"><div class="article"><section><h2>1. Derating arıza ile aynı şey değildir</h2><p>SMA’nın Event 8003 açıklaması, inverterin aşırı sıcaklık nedeniyle 10 dakikadan uzun süre güç azaltmasını “Temperature derating” olarak sınıflandırıyor. Önerilen kontroller arasında soğutma yüzeyleri ve hava kanallarının temizliği, yeterli havalandırma, maksimum ortam sıcaklığının aşılmaması ve doğrudan güneşe maruz kalmama bulunuyor.</p><p>Bu yüzden düşük üretim görür görmez panel, MPPT veya inverter değişimine gitmek doğru değildir. Önce olay kodunun gerçekten termal derating olduğunu doğrulayın. String akımlarında sapma varsa ayrı bir niyettir; <a href="/haberler/ges-string-akimi-dusuk-mppt-farki-teshis/">GES string akımı düşük / MPPT farkı teşhis rehberini</a> kullanın.</p></section><section><h2>2. Aynı anda hangi veriler kaydedilmeli?</h2><div class="grid"><div class="card"><h3>Termal veri</h3><p>İnverter internal/device temperature, ortam sıcaklığı ve varsa fan/soğutma durumu.</p></div><div class="card"><h3>Güç verisi</h3><p>Toplam DC güç, AC aktif güç, inverterin limit/setpoint bilgisi ve olay öncesi-sonrası trend.</p></div><div class="card"><h3>Kurulum</h3><p>Doğrudan güneş, gölgelik, duvar/cihaz mesafeleri, hava giriş-çıkışının kapanması ve yakın ısı kaynakları.</p></div><div class="card"><h3>Alarm</h3><p>Tam event/alarm kodu, başladığı saat, bittiği saat ve gün içindeki tekrar sayısı.</p></div></div><p>Panel sıcak noktası veya bypass diyot şüphesi varsa <a href="/haberler/ges-panel-bypass-diyot-sicak-nokta-termal-iv-teshis/">termal + I-V panel teşhis rehberine</a> geçin. Riso/izolasyon alarmı varsa <a href="/haberler/ges-inverter-izolasyon-hatasi-riso-low/">Riso Low rehberi</a> farklı bir kök neden ağacı kullanır.</p></section><section><h2>3. Montaj yeri neden kritik?</h2><p>SMA’nın güncel sistem dokümanları temperature derating’in hassas yarı iletkenleri aşırı ısınmadan koruduğunu ve ısı dağılımı için kurulum koşullarının önemli olduğunu belirtiyor. İnverterin doğrudan güneş altında, kapalı hacimde, hava akışı kısıtlı veya başka ısı kaynaklarına çok yakın kurulması cihazın sıcaklık rezervini azaltabilir.</p><p>Burada evrensel “35 °C üstünde güç düşer” gibi bir eşik yayımlamak doğru değildir. Derating başlangıcı model, güç seviyesi, giriş gerilimi ve üreticinin termal tasarımına göre değişebilir. Tam model datasheet/derating eğrisi esas alınmalıdır.</p></section><section><h2>4. Kir, fan ve hava kanalı nasıl değerlendirilir?</h2><p>Üretici bazı modellerde dış soğutma yüzeylerinin veya hava kanallarının bakımını tarif edebilir; bazı modellerde ise fan/filtre erişimi yalnız servis personeline açıktır. ALO186, “kapağı açıp fanı temizleyin” gibi genel bir kullanıcı talimatı vermez. Model kılavuzunda kullanıcı bakımına açıkça izin verilen dış temizlik dışında DC/AC terminale, fan devresine veya iç bileşenlere müdahale etmeyin.</p><p>Termal belirtiyle birlikte DC ayırıcı, konnektör veya kablo bölgesinde sıcaklık varsa <a href="/haberler/ges-dc-ayirici-polarite-termal-ark-kabul-testi/">GES DC ayırıcı termal/ark kabul rehberine</a> geçin.</p></section><section><h2>5. Gerçek enerji kaybını nasıl kanıtlarsınız?</h2><p>Tek bir anlık “AC power düşük” ekran görüntüsü yeterli değildir. Aynı ışınım seviyesinde ve benzer DC güçte, inverter sıcaklığı yükselirken AC çıkışın sınırlandığını göstermek gerekir. İzleme portalından en az 5–15 dakikalık örneklemle DC güç, AC güç, inverter sıcaklığı ve event kodunu aynı zaman eksenine koyun. Birden fazla inverter varsa aynı saha koşulundaki komşu inverter güçlü bir referans olabilir.</p><p>Gece tüketimi veya standby davranışı bu konudan farklıdır; <a href="/haberler/ges-inverter-gece-elektrik-tuketir-mi-night-consumption/">GES inverter gece tüketimi rehberini</a> kullanın.</p><div class="warning"><strong>Yapmayın:</strong> üretimi artırmak için sıcaklık sensörünü, fan alarmını veya güç limitini yazılımsal olarak bypass etmeyin. İnverter kapağını enerjiliyken açmayın; PV DC tarafı güneş varken gerilim taşımaya devam edebilir.</div></section><section><h2>6. Dönüşüm: inverter değiştirmeden önce termal kanıt dosyası</h2><div class="cta"><h3>Sıcaklık–DC–AC–alarm matrisi</h3><p>İnverter modeli/firmware, iç sıcaklık, ortam sıcaklığı, DC kW, AC kW, alarm/event kodu, doğrudan güneş durumu, hava kanalı/fan gözlemi ve olay saatini tek tabloda toplayın. Servis, “inverter ısınıyor” yerine hangi sıcaklıkta ne kadar güç sınırladığını görsün. Bu kanıt yoksa yeni inverter satın almayın.</p><a href="/haberler/ges-string-akimi-dusuk-mppt-farki-teshis/">GES string/MPPT teşhis yoluna geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://manuals.sma.de/SBx1XPUS41/en-US/10971614219.html" rel="external noopener">SMA — Event 8003: Temperature derating</a></p><p><a href="https://manuals.sma.de/Business-Systeme-PL/en-US/15023633035.html" rel="external noopener">SMA — Installation site and heat dissipation</a></p><p><a href="https://knowledge-center.solaredge.com/sites/kc/files/se_three_phase_inverter_with_synergy_technology_installation_guide_aus.pdf" rel="external noopener">SolarEdge — Three Phase Inverter with Synergy Technology installation guide; temperature derating reference</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur. PV DC/AC bağlantıları ve inverter içi servis işlemleri yetkin personel işidir; tam model üretici kılavuzu önceliklidir.</p></div></footer></body></html>