<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Düşük İzolasyon Direnci ve Riso Teşhisi | ALO186</title>
<meta name="description" content="GES inverterde Low Insulation Resistance, Riso veya ground fault alarmında nem, string, konnektör, DC kablo, modül ve PE nedenlerini güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter düşük izolasyon direnci ve Riso alarmında arızalı string nasıl bulunur?","description":"PV dizisinde toprağa kaçak, nem, modül, konnektör, DC kablo ve ölçüm kanalını güvenli teşhis zinciriyle ayıran rehber.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Riso"},{"@type":"DefinedTerm","name":"İzolasyon direnci"},{"@type":"DefinedTerm","name":"Ground fault"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"DC+ to PE"},{"@type":"DefinedTerm","name":"DC- to PE"},{"@type":"DefinedTerm","name":"İzolasyon izleme"},{"@type":"DefinedTerm","name":"MC4 konnektör"},{"@type":"DefinedTerm","name":"Nem kaynaklı arıza"},{"@type":"DefinedTerm","name":"Megohmmetre"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter Low Insulation Resistance alarmı ne anlama gelir?","acceptedAnswer":{"@type":"Answer","text":"İnverter, PV dizisi ile toprak arasındaki izolasyonun güvenli bağlantı için yetersiz olduğunu algılamıştır. Kök neden modül, konnektör, DC kablo, nem, ezilme, yanlış PE bağlantısı veya ölçüm kanalı olabilir."}},{"@type":"Question","name":"Riso alarmı yalnız yağmurlu veya çiğli havada neden oluşur?","acceptedAnswer":{"@type":"Answer","text":"Nem, hasarlı konnektör veya çatlamış kablo yalıtımındaki kaçak yolunu belirginleştirebilir. SMA, ölçümlerin mümkünse alarmın oluştuğu aynı çevre koşulu ve saatte yapılmasını önerir."}},{"@type":"Question","name":"İnverterdeki otomatik hata konumu kesin arızalı modülü gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Bazı inverterler düşük izolasyon alarmında yaklaşık konum bilgisi sağlayabilir; ancak string segmentasyonu, gerilim ve üreticiye uygun izolasyon ölçümüyle doğrulanmalıdır."}},{"@type":"Question","name":"PV string doğrudan megger ile ölçülebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız tam ürün ve modül üreticisinin izin verdiği test bağlantısı, gerilim sınırı ve ayırma prosedürüyle yetkin personel tarafından ölçülmelidir. Bağlı inverter, optimizör veya modül elektroniğine uygunsuz test gerilimi zarar verebilir."}},{"@type":"Question","name":"İzolasyon koruma eşiğini düşürmek çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Genel çözüm değildir. Üretici ve yerel bağlantı şartı izin vermeden eşik değişikliği gerçek toprak arızasını gizleyebilir ve elektrik çarpması, yangın veya inverter hasarı riskini artırabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES düşük izolasyon direnci"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a><a href="/sektor-rehberi">Sektör Rehberi</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · Riso · izolasyon direnci · ground fault · PV string · nem · 19 dk</span><h1>GES inverter düşük izolasyon direnci ve Riso alarmında arızalı string nasıl bulunur?</h1><p class="lead"><strong>Alarmı silmek veya koruma eşiğini düşürmek yerine önce hangi DC devrenin toprağa kaçak oluşturduğunu kanıtlayın.</strong> Olayın yağmur, çiğ, rüzgâr ve üretim saatiyle ilişkisi; inverterin otomatik konum bilgisi; string bazlı DC+/PE ve DC-/PE gerilimleri; konnektör, kablo ve modül incelemesi aynı dosyada değerlendirilmelidir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Tam inverter, modül, optimizör ve DC ekipman üretici yöntemi esas alınır</span><span>PV DC devreleri gündüz ayırıcı açıkken dahi tehlikeli gerilim üretebilir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Düşük izolasyon direnci alarmı, PV dizisi ile PE/toprak arasında istenmeyen bir iletim yolu bulunduğunu veya ölçümün güvenli eşik altında kaldığını gösterir.</strong> SMA'nın Event 3503 açıklaması kusurlu yalıtım, arızalı fiş bağlantısı, modül veya DC kablolamayı; yağmur, çiğ ve rüzgârla değişen geçici olayları olası nedenler arasında gösterir. Huawei Alarm 2062 ise PV array-toprak kısa devresi veya nemli ortamda zayıf izolasyonu belirtir ve bazı modellerde otomatik arıza konumu sunar. İnverter güvenlik nedeniyle şebekeden ayrılabilir veya self-test sırasında bağlanmayabilir.</p></section>
<section><h2>Belirtiyi olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Alarm yalnız yağmur veya sabah çiğinde oluşuyor</td><td>Konnektör sızdırmazlığı, kablo çatlağı, modül junction box ve olay koşulunda izolasyon</td><td>Hava kuruyunca arızayı kapanmış saymak</td></tr><tr><td>Belirli MPPT/string bağlanınca Riso düşüyor</td><td>String segmentasyonu, DC+/PE ve DC-/PE gerilimleri, kablo ve modül grubu</td><td>İnverteri doğrudan değiştirmek</td></tr><tr><td>Tüm stringler tek tek normal, birlikte alarm</td><td>Toplam paralel izolasyon, ortak DC pano/SPD, kablo demeti ve ölçüm hassasiyeti</td><td>Tek string değerini sistem değeri saymak</td></tr><tr><td>Bakım sonrası sürekli alarm başladı</td><td>Polarite, konnektör eşleşmesi, sıkışmış kablo, PE ve DC ayırıcı bağlantısı</td><td>Koruma eşiğini düşürmek</td></tr><tr><td>İzolasyon alarmıyla residual current alarmı birlikte</td><td>Gerçek ground fault, inverter kaçak akım kaydı ve tesis PE/topraklama yolu</td><td>Yalnız RCD veya SPD değiştirmek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık Riso ve PV string teşhis zinciri</h2><ol class="steps"><li><strong>Olay kimliğini sabitleyin:</strong> İnverter modeli, seri numarası, firmware, MPPT/string haritası, alarm kodu, tarih-saat ve hava koşulunu kaydedin.</li><li><strong>Tehlikeli DC enerjiyi yönetin:</strong> Üretici kapatma sırasını, kilitleme-etiketleme ve gerilim yokluğu doğrulamasını uygulayın; PV modüllerin ışıkta gerilim üretmeye devam ettiğini hesaba katın.</li><li><strong>Olay trendini inceleyin:</strong> Riso değeri, DC gerilimleri, kaçak/residual current, yağmur, çiğ, sıcaklık, rüzgâr ve üretim başlangıcını aynı zaman ekseninde karşılaştırın.</li><li><strong>Otomatik konum verisini alın:</strong> İnverter/app arıza konumu, tahmini yüzde/mesafe veya etkilenen giriş bilgisini dışa aktarın; bunu nihai kabul değil başlangıç ipucu olarak kullanın.</li><li><strong>String açık devre gerilimlerini doğrulayın:</strong> Her string Voc değerini tasarım, ışınım ve sıcaklıkla karşılaştırın; ters polarite, eksik modül ve kopuk devreyi ayırın.</li><li><strong>DC+/PE ve DC-/PE davranışını karşılaştırın:</strong> Üretici yöntemine uygun cihazla stringlerin toprağa göre gerilim kararlılığını kaydedin; string gerilimine yakın sabit değer olası ground fault göstergesi olabilir.</li><li><strong>Stringleri güvenli segmentlere ayırın:</strong> MPPT, combiner, kablo hattı ve modül gruplarını üretici prosedürüyle kademeli ayırarak Riso değişimini gözleyin.</li><li><strong>Görsel ve termal inceleme yapın:</strong> Modül arka yüzü, junction box, konnektör, DC kablo, keskin kenar, kemirgen hasarı, su girişi, ezilme, renk değişimi ve SPD'yi kontrol edin.</li><li><strong>İzolasyon ölçümünü doğru sınırda yapın:</strong> Bağlı elektroniklerin ayrılması, string kısa devre yöntemi, test gerilimi ve modül azami sistem gerilimi yalnız üretici talimatına göre seçilsin.</li><li><strong>Aynı koşulda tekrar kabul edin:</strong> Onarım sonrası kuru ve mümkünse arızanın oluştuğu nemli koşulda Riso, residual current, self-test ve şebekeye bağlantıyı yeniden kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>İnverter marka, model ve firmware</li><li>Modül, optimizör ve DC ekipman modelleri</li><li>MPPT ve string bağlantı haritası</li><li>Alarm kodu, Riso değeri ve zaman damgası</li><li>Yağmur, çiğ, sıcaklık ve rüzgâr koşulu</li><li>Her string Voc ve polarite sonucu</li><li>DC+/PE ve DC-/PE gerilimleri</li><li>Otomatik arıza konum çıktısı</li><li>String/segment izolasyon ölçümleri</li><li>Kullanılan test gerilimi ve cihaz kalibrasyonu</li><li>Konnektör, kablo ve modül görsel bulguları</li><li>DC SPD ve combiner durumu</li><li>PE/topraklama sürekliliği</li><li>Onarım sonrası kuru-nemli kabul sonucu</li></ul></section>
<section class="warning"><h2>İzolasyon izleme korumasını köprülemeyin ve bağlı inverter/modül elektroniğine rastgele megger uygulamayın</h2><p>PV stringleri ışık altında tehlikeli DC gerilim üretir. Uygunsuz ayırma, konnektörü yük altında açma veya yanlış test gerilimi elektrik çarpması, DC arkı, yangın ve ekipman hasarı oluşturabilir. İşlem yalnız PV DC konusunda yetkin personelce yapılmalıdır.</p></section>
<section class="boundary"><h2>Tek Riso alarmına bakarak inverter, bütün modüller veya komple DC kablolama satın almayın</h2><p>Tek bir gevşek/su almış konnektör, ezilmiş kablo, modül junction box, ortak DC SPD veya ölçüm kanalı aynı alarmı oluşturabilir. Parça kararı string bazlı segmentasyon ve üreticiye uygun izolasyon kanıtından sonra verilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>PV DC dizisinin toprağa karşı izolasyon arızasını ve arızalı string/segmentin yerini bulmaya</strong> odaklanır. <a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">GES yeniden bağlanma rehberi</a> AC şebeke kabulünü; <a href="/haberler/ges-zero-export-ct-yonu-ihracat-siniri-kabul">zero-export rehberi</a> CT yönü ve ihracat kontrolünü; <a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">topraklama ölçüm rehberi</a> elektrot yöntemini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><ul><li><a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">GES inverter şebeke dönüşü</a></li><li><a href="/haberler/ges-zero-export-ct-yonu-ihracat-siniri-kabul">GES zero-export ve CT yönü</a></li><li><a href="/haberler/parafudr-kirmizi-yesil-gosterge-uzak-kontak-degisim">DC/AC parafudr gösterge kontrolü</a></li><li><a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">Topraklama ölçüm yöntemi</a></li><li><a href="/haberler/notr-toprak-arasi-gerilim-kac-volt-olmali">Nötr-toprak gerilimi</a></li><li><a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">PCC güç kalitesi ve fazör kabulü</a></li><li><a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">BESS SoC ve enerji dengesi</a></li><li><a href="/haberler/vpp-toplayici-sozlesmesi-soc-telemetri-gelir-ceza-kontrol-listesi">VPP telemetri ve kontrol sınırları</a></li><li><a href="/haberler/elektrik-dalgalanmasi-cihaz-hasari-edas-basvurusu-10-is-gunu-kanit">EDAŞ cihaz hasarı ve kanıt dosyası</a></li><li><a href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">UPS inverter ve çıkış arızası</a></li><li><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></li><li><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal teknik ön değerlendirme</a></li></ul></section>
<section class="cta"><h2>Riso olayını hava koşulu–string–gerilim–izolasyon matrisine dönüştürün</h2><p>İnverter olay kaydı, MPPT/string haritası, DC+/PE ve DC-/PE gerilimleri, görsel bulgular ve üreticiye uygun izolasyon testini aynı dosyada birleştirin. Böylece aralıklı nem arızasını ve gereksiz inverter değişimini önleyin.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">GES DC izolasyon ön değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Low Insulation Resistance alarmı ne demektir?</summary><p>PV dizisi ile toprak arasındaki izolasyon güvenli eşik altında algılanmıştır; modül, konnektör, kablo, nem veya ölçüm yolu araştırılmalıdır.</p></details><details><summary>Alarm neden yalnız yağmurda çıkar?</summary><p>Nem, hasarlı izolasyondaki kaçak yolunu belirginleştirebilir; test mümkünse aynı çevre koşulunda tekrarlanmalıdır.</p></details><details><summary>Otomatik arıza konumu kesin sonuç mudur?</summary><p>Hayır. String segmentasyonu ve uygun ölçümle doğrulanması gereken bir konum ipucudur.</p></details><details><summary>Stringe doğrudan megger bağlanır mı?</summary><p>Yalnız üreticinin izin verdiği ayırma, test gerilimi ve bağlantı yöntemiyle yetkin personelce uygulanır.</p></details><details><summary>Riso eşiğini düşürmek çözüm müdür?</summary><p>Genel çözüm değildir; gerçek ground fault'u gizleyebilir ve yalnız yetkili üretici/bağlantı şartıyla değerlendirilebilir.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://manuals.sma.de/STPxx3SE40/en-US/15215446283.html" rel="nofollow noopener">SMA Event 3503 — düşük DC izolasyon direnci, çevre koşulları ve string ölçüm yaklaşımı</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults" rel="nofollow noopener">Huawei — Alarm 2062 düşük izolasyon direnci ve otomatik arıza konumu</a></li><li><a href="https://webstore.iec.ch/en/publication/6470" rel="nofollow noopener">IEC 62109-2:2011 — PV güç dönüştürücüleri için inverter güvenlik gerekleri</a></li></ul><p>Kaynaklar 1 Ağustos 2026 tarihinde yeniden kontrol edildi. Evrensel bir Riso eşiği, megger gerilimi veya kabul değeri yayımlanmadı; tam ürün ve tesis tasarımı esas alınmalıdır.</p></section>
<section class="note"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186; GES üreticisi, EPC, yetkili servis, test laboratuvarı veya dağıtım şirketi değildir. Bu içerik üretici kapatma/ölçüm prosedürü, iş güvenliği planı ve yetkin PV mühendisliği çalışmasının yerine geçmez. DC ark, duman, yanık kokusu veya elektrik çarpması riski varsa sistemi tekrar enerjilendirmeyin.</p></section></article></main>
<footer><div class="wrap"><a href="/hakkimizda">Hakkımızda</a><a href="/yayin-ilkeleri">Yayın ilkeleri</a><a href="/kaynaklar">Kaynaklar</a><p>ALO186 bağımsız bilgi platformudur; resmî kurum veya dağıtım şirketi değildir.</p></div></footer></body></html>
