<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter Düşük İzolasyon Riso Hatası: Teşhis Rehberi | ALO186</title><meta name="description" content="GES inverterinde düşük izolasyon, Riso ve toprak arızasını; yağmur, DC kablo, MC4, modül ve SPD kontrolleriyle güvenli biçimde teşhis edin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-dusuk-izolasyon-riso-toprak-arizasi"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterinde düşük izolasyon ve Riso hatası: toprak arızası nasıl bulunur?","description":"PV dizisinde düşük izolasyon alarmını, nem ve hasar kaynaklarını, string bazlı teşhis ve güvenli kabul adımlarını açıklayan teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-dusuk-izolasyon-riso-toprak-arizasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"İzolasyon direnci"},{"@type":"DefinedTerm","name":"Riso"},{"@type":"DefinedTerm","name":"PV toprak arızası"},{"@type":"DefinedTerm","name":"Düşük izolasyon alarmı"},{"@type":"DefinedTerm","name":"String ayırma testi"},{"@type":"DefinedTerm","name":"DC kaçak yolu"},{"@type":"DefinedTerm","name":"Megohmmetre"},{"@type":"DefinedTerm","name":"İnverter izolasyon eşiği"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İnverterde düşük izolasyon veya Riso hatası ne demektir?","acceptedAnswer":{"@type":"Answer","text":"İnverterin PV DC tarafı ile toprak arasındaki izolasyon direncini güvenli eşiğin altında algıladığını gösterir. İnverter, elektrik çarpması ve yangın riskini azaltmak için şebekeye bağlanmayabilir."}},{"@type":"Question","name":"Düşük izolasyon hatası neden yağmurdan sonra çıkar?","acceptedAnswer":{"@type":"Answer","text":"Nem; çatlak konnektör, hasarlı kablo, su alan junction box, modül kenarı veya kirli bağlantıdaki mevcut zayıflığı görünür hâle getirebilir. Yağmur tek başına arıza nedeni değil, kusurun tetikleyicisi olabilir."}},{"@type":"Question","name":"Riso alarmını sıfırlayıp üretime devam etmek güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarmın tekrarlanması hâlinde yalnız reset uygulamak doğru değildir. Etkilenen string, kablo, konnektör, modül, DC pano ve SPD yetkin ekip tarafından güvenli izolasyon prosedürüyle kontrol edilmelidir."}},{"@type":"Question","name":"İzolasyon ölçümünde her zaman 1000 V megger kullanılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Test gerilimi; sistem gerilimi, modül ve inverter üretici talimatı, bağlı elektronikler ve uygulanacak standarda göre seçilir. Yanlış test gerilimi inverter, optimizör, SPD veya modüllere zarar verebilir."}},{"@type":"Question","name":"Düşük Riso alarmı inverterin bozuk olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Sık nedenler PV dizisi ile toprak arasındaki kaçak yoludur; ancak inverter giriş devresi, SPD veya ölçüm donanımı da incelenmelidir. Parça değiştirmeden önce string bazlı ölçüm gerekir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES düşük izolasyon Riso hatası"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/inverter-uygunluk/">İnverter testi</a><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · Riso · izolasyon · toprak arızası · 13 dk</span><h1>GES inverteri düşük izolasyon veya Riso hatası veriyor: arıza nasıl güvenli bulunur?</h1><p class="lead"><strong>Düşük izolasyon alarmı bir üretim kaybından önce can ve yangın güvenliği uyarısıdır.</strong> İnverteri sürekli resetlemek yerine alarmın hava koşulu, MPPT ve string ile ilişkisini kaydedin; DC kablo, konnektör, modül, junction box, SPD ve inverter girişini kontrollü biçimde ayırın.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, Huawei ve SMA</span><span>PV DC tarafında canlı gerilim güneş varken devam eder</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p>Huawei inverter kılavuzuna göre PV stringinin toprağa karşı direnci çok düşükse inverter düşük izolasyon direnci alarmı üretir; olası nedenler PV dizi ile toprak arasında kısa/kaçak yol ve nemli ortamda zayıf izolasyondur. IEC 62446-1 şebekeye bağlı PV sistemlerinin dokümantasyon, devreye alma testi ve güvenli çalışma doğrulamasını tanımlar. <strong>Eşik değeri ve test yöntemi inverter modeline, dizi büyüklüğüne ve üretici talimatına göre belirlenmelidir.</strong></p></section>
<section><h2>Düşük izolasyonla karıştırılan olaylar</h2><div class="table-wrap"><table><thead><tr><th>Olay</th><th>Tipik belirti</th><th>Ayırıcı kontrol</th></tr></thead><tbody><tr><td>Düşük izolasyon / Riso</td><td>Başlangıçta veya nemli havada şebekeye bağlanmama, insulation alarmı.</td><td>PV+/PE ve PV-/PE davranışı, string bazlı ayırma, üretici hata konumu.</td></tr><tr><td>DC ark / AFCI</td><td>Ark hata kodu, yük altında kesilme, gevşek veya uyumsuz konnektör riski.</td><td>AFCI olay kaydı, konnektör ve termal kontrol; izolasyon alarmından ayrı değerlendirme.</td></tr><tr><td>Yüksek şebeke gerilimi</td><td>AC gerilim koduyla özellikle yüksek üretimde kapanma.</td><td>Faz gerilimi, bağlantı noktası ve inverter grid olay kaydı.</td></tr><tr><td>PID veya modül bozunması</td><td>Uzun dönem güç/performans kaybı.</td><td>IV eğrisi, EL, referans string ve normalleştirilmiş üretim.</td></tr><tr><td>DC SPD arızası</td><td>Gösterge/uzak alarm, izolasyon veya toprak yolunu etkileyen arıza.</td><td>Ürün kodu, gösterge, yedek koruma ve üretici prosedürüyle ayırma.</td></tr></tbody></table></div></section>
<section><h2>10 adımlık güvenli teşhis zinciri</h2><ol class="steps"><li><strong>Alarmı olduğu gibi kaydedin:</strong> hata kodu, saat, inverter/MPPT/string, DC gerilim, hava ve son yağış bilgisini saklayın.</li><li><strong>Tekrarlama desenini bulun:</strong> yalnız sabah çiği, yağmur, yüksek sıcaklık veya belirli üretim seviyesinde oluşup oluşmadığını karşılaştırın.</li><li><strong>Tek hattı ve as-built'i doğrulayın:</strong> string sayısı, kablo güzergâhı, DC pano, SPD, optimizör ve topraklama bağlantılarını gerçek sahayla eşleştirin.</li><li><strong>Görsel inceleme yapın:</strong> ezilmiş kablo, kemirgen izi, keskin kenar, su alan kutu, çatlak konnektör, yanlış MC4 eşleşmesi ve modül arka yüz hasarını arayın.</li><li><strong>İnverterin yer bulma işlevini kullanın:</strong> üretici uygulamasındaki olası yüzde/konum bilgisini başlangıç ipucu sayın; kesin arıza noktası kabul etmeyin.</li><li><strong>Stringleri kontrollü ayırın:</strong> üretici kapatma sırası, DC ark güvenliği ve gerilimsizlik doğrulamasıyla stringleri tek tek karşılaştırın.</li><li><strong>İzolasyon ölçüm planını belirleyin:</strong> bağlı inverter, optimizör, SPD ve elektroniklerin testten ayrılması ile uygun test gerilimini üretici/standarda göre seçin.</li><li><strong>Artı ve eksi kutbu toprağa göre değerlendirin:</strong> ölçümün zamanla değişimi ve iki kutbun davranışı arıza yerinin string içindeki yaklaşık konumuna yardımcı olabilir.</li><li><strong>Onarım sonrası yağış senaryosunu tekrarlayın:</strong> kuru havada geçen test tek başına yeterli olmayabilir; güvenli koşulda nem/yağış sonrası alarm ve trend kontrolü yapın.</li><li><strong>Kabul dosyasını kapatın:</strong> değişen parça, ölçüm cihazı, test gerilimi, sonuçlar, fotoğraflar ve yeniden test tarihini as-built kaydına ekleyin.</li></ol></section>
<section><h2>Servis ve kabul dosyasında bulunması gereken 14 alan</h2><ul class="checklist"><li>İnverter marka, model, seri ve firmware</li><li>Alarm kodu ve üretici açıklaması</li><li>Alarmın tarih-saat ve hava koşulu</li><li>Etkilenen MPPT/string bilgisi</li><li>String Voc, Isc ve polarite kaydı</li><li>PV+/PE ve PV-/PE ölçüm sonuçları</li><li>İzolasyon test cihazı ve kalibrasyon bilgisi</li><li>Uygulanan test gerilimi ve gerekçesi</li><li>İnverter, optimizör ve SPD ayırma yöntemi</li><li>Konnektör/kablo/modül görsel bulguları</li><li>DC pano ve SPD kontrolü</li><li>Onarılan/değiştirilen bileşen</li><li>Kuru ve nemli koşul tekrar testi</li><li>As-built güncellemesi ve periyodik kontrol tarihi</li></ul></section>
<section class="warning"><h2>PV kablosunu yalnız AC şalteri kapatarak güvenli saymayın</h2><p>Güneş alan modüller DC gerilim üretmeye devam eder. Konnektörü yük altında ayırmak, yanlış kısa devre/izolasyon yöntemi uygulamak veya uygun olmayan ölçü aleti kullanmak ark, elektrik çarpması, yangın ve ekipman hasarı doğurabilir. İşlem PV DC yetkinliği olan ekip tarafından yapılmalıdır.</p></section>
<section class="boundary"><h2>İnverter, panel veya tüm stringi ölçümsüz değiştirmeme sınırı</h2><p>Düşük Riso alarmı yalnız inverter arızası değildir. String bazlı ayırma, kablo/konnektör incelemesi, SPD kontrolü ve uygun izolasyon testi yapılmadan inverter veya modül grubunu değiştirmeyin. Buna karşılık tekrarlı izolasyon alarmını üretim kaybı gerekçesiyle devre dışı bırakmayın ve koruma eşiğini yetkisiz biçimde düşürmeyin.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>PV DC tarafı ile toprak arasındaki düşük izolasyon yolunun güvenli teşhisini</strong> çözer. <a href="/haberler/ges-panel-pid-lid-letid-guc-kaybi-teshisi">PID/LID/LeTID rehberi</a> modül güç bozunmasını; <a href="/haberler/ges-panel-hotspot-termal-kamera-bypass-diyot">hotspot rehberi</a> termal anormallikleri; <a href="/haberler/ges-yuksek-sebeke-gerilimi-inverter-kapanmasi">yüksek şebeke gerilimi rehberi</a> AC taraftaki kapanmayı ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/hesaplama/inverter-uygunluk/">İnverter uygunluk testi</a><a href="/haberler/ges-yuksek-sebeke-gerilimi-inverter-kapanmasi">Yüksek şebeke gerilimi</a><a href="/haberler/ges-panel-pid-lid-letid-guc-kaybi-teshisi">PID, LID ve LeTID teşhisi</a><a href="/haberler/ges-panel-hotspot-termal-kamera-bypass-diyot">Panel hotspot ve bypass diyot</a><a href="/haberler/ges-sifir-ihracat-zero-export-anti-islanding-kabul-testi">Zero export ve anti-islanding</a><a href="/haberler/ges-dc-ac-orani-inverter-clipping-oversizing-kabul">DC/AC oranı ve clipping</a><a href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES teknik değerlendirmesi</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/haberler">Diğer teknik rehberler</a></div></section>
<section class="sources"><h2>Kaynaklar</h2><a href="https://webstore.iec.ch/en/publication/63726" rel="external noopener">IEC 62446-1:2016+A1:2018 — PV sistemleri dokümantasyon, devreye alma testi ve muayene</a><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults" rel="external noopener">Huawei — Düşük izolasyon direnci arızasının konumlandırılması</a><a href="https://manuals.sma.de/STP8-10-3AV-40/tr-TR/391466379.html" rel="external noopener">SMA — PV sisteminde toprak arızası ve izolasyon direnci ölçümü</a><p class="note">İzolasyon eşiği, test gerilimi ve ayırma sırası ürün modeline göre değişir. Güncel üretici servis kılavuzu, proje standardı ve yetkin personel prosedürü esas alınmalıdır.</p></section>
<section class="cta"><h2>Alarm kodunu parça listesine değil arıza haritasına dönüştürün</h2><p>MPPT/string, hava, izolasyon ölçümü, konnektör, SPD ve onarım sonrası tekrar testini tek saha kabul dosyasında birleştirin.</p><div class="buttons"><a class="button" href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES teknik ön değerlendirmesini aç</a><a class="button secondary" href="/hesaplama/inverter-uygunluk/">Ücretsiz inverter testini kullan</a></div></section></article></main><footer class="footer"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; inverter üreticisi, EPC, yetkili servis, laboratuvar veya resmî kabul kuruluşu değildir.</p></div></footer></body></html>