<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter Gece Elektrik Tüketir mi? Night Consumption Nasıl Kontrol Edilir? | ALO186</title><meta name="description" content="Solar/GES inverterin gece şebekeden çektiği aktif gücü, monitoring tüketimini ve 24/7 reaktif güç modunu sayaç ve datasheet ile ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-gece-elektrik-tuketir-mi-night-consumption/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter gece elektrik tüketir mi? Night consumption nasıl doğrulanır?","description":"PV üretimi yokken inverterin şebekeden çekebileceği standby/night consumption değerini model datasheet'i, sayaç ve çalışma modu ile ayıran rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-gece-elektrik-tuketir-mi-night-consumption/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"inverter night consumption"},{"@type":"DefinedTerm","name":"standby power"},{"@type":"DefinedTerm","name":"reactive power at night"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Güneş inverteri gece şebekeden elektrik çekebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet, birçok şebeke bağlantılı inverter modelinde gece/standby tüketimi vardır; miktar modele ve aktif haberleşme, hibrit sistem veya 24/7 reaktif güç gibi işlevlere göre değişebilir. Datasheet değeri esas alınmalıdır."}},{"@type":"Question","name":"Gece tüketimi yüksek görünüyorsa inverter arızalı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Doğrudan hayır. Önce inverterin night consumption teknik verisi, monitoring/haberleşme modu, hibrit batarya sistemi, reaktif güç işlevleri ve aynı sayaç arkasındaki diğer gece yükleri ayrılmalıdır."}},{"@type":"Question","name":"İnverterin gece tüketimini nasıl ölçebilirim?","acceptedAnswer":{"@type":"Answer","text":"Enerjili inverter veya pano açılmadan, resmî/uygun sayaç ya da enerji izleme verisinden gün batımı sonrası belirli bir zaman aralığındaki ithal aktif enerji karşılaştırılabilir. Aynı sayaçta başka yükler varsa ayrı alt ölçüm gerekir."}},{"@type":"Question","name":"Reaktif güç desteği gece tüketimi artırabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Bazı inverterlerde 24/7 reaktif güç işlevi cihazı gece şebekeye bağlı tutar ve iç devreleri için aktif güç çeker. Bu işlev model ve şebeke ayarına özgüdür."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES inverter gece tüketimi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/fatura-ve-sayac-kontrol-merkezi/">Fatura ve sayaç</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · inverter · night consumption · standby</span><h1>GES inverter gece elektrik tüketir mi? Night consumption nasıl doğrulanır?</h1><p class="lead">PV üretimi gece sıfıra indiğinde inverterin mutlaka sıfır watt çekeceğini varsaymayın. Birçok modelde kontrol elektroniği, haberleşme, hibrit/batarya işlevleri veya şebeke destek fonksiyonları nedeniyle gece aktif güç tüketimi vardır. Doğru değer marka adına değil tam model datasheet'ine bağlıdır.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: SMA / Fronius</span><span>ALO186 inverter üreticisi veya enerji tedarikçisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>İnverter etiketindeki tam modeli bulun ve teknik veride <b>night consumption / power loss in night mode / self-consumption at night</b> alanını kontrol edin. Sonra sayaç veya güvenli enerji izleme sisteminde güneş battıktan sonraki ithal aktif enerjiye bakın. Aynı sayaç arkasında başka yükler varsa bu değer inverter tüketimi değildir; önce alt ölçüm/EMS ayrımı gerekir.</div><div class="layout"><div class="article"><section><h2>1. Gece tüketimi modelden modele ciddi biçimde değişebilir</h2><p>SMA Sunny Boy teknik verilerinde bazı modeller için night mode power loss 5 W olarak verilirken, başka SMA üç faz modellerinde &lt;1 W değerleri görülebiliyor. Fronius ürünlerinde de klasik bazı grid-tied modellerde &lt;1 W, GEN24 hibrit sınıfında ise &lt;10 W gibi farklı gece tüketimi değerleri yayımlanıyor.</p><p>Bu nedenle “solar inverter gece 1 W çeker” gibi tek rakam kullanılamaz. ALO186, tam ürün kodu ve datasheet olmadan aylık tüketim veya TL maliyeti yayımlamaz.</p></section><section><h2>2. Haberleşme ve monitoring modu gece tüketimini değiştirebilir</h2><p>Fronius'un SnapINverter işletme dokümanı, bazı Solar Net/DATCOM gece modu ayarlarında inverterin gece tüketiminin yaklaşık 7 W'a çıkabildiğini açıklıyor. Bu örnek tüm inverterlere uygulanmaz; önemli olan monitoring, data logger veya haberleşme donanımının gece aktif kalıp kalmadığını anlamaktır.</p><p>“İnverter kapalı görünüyor ama Wi-Fi/portal çalışıyor” senaryosunda standby ile monitoring tüketimi aynı kayda dâhil olabilir.</p></section><section><h2>3. 24/7 reaktif güç desteği gece şebeke bağlantısını bilinçli olarak sürdürebilir</h2><p>SMA'nın Q on Demand 24/7 dokümanı, bu işlev etkin olduğunda inverterin gece boyunca şebekeye bağlı kaldığını ve reaktif güç sağlayabilmek için iç devrelerini besleyecek aktif güç çektiğini belirtiyor. Bu davranış arıza değil, şebeke destek ayarının sonucu olabilir.</p><p>Kurumsal GES'te gece reaktif davranış şüphesi varsa <a href="/haberler/ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi/">GES inverter reaktif güç kabul rehberine</a> geçin. Fatura tarafında reaktif bedel söz konusuysa <a href="/haberler/reaktif-bedel-enduktif-kapasitif-sayac-kompanzasyon-kabul/">sayaç–kompanzasyon kabul dosyasını</a> kullanın.</p></section><section><h2>4. Gece tüketimini sayaçtan ayırmanın güvenli yolu</h2><div class="grid"><div class="card"><h3>Datasheet</h3><p>Tam model için night consumption veya standby power değerini üretici teknik verisinden alın.</p></div><div class="card"><h3>Zaman penceresi</h3><p>PV üretiminin sıfır olduğu gün batımı sonrası sabit bir zaman aralığı seçin.</p></div><div class="card"><h3>Aktif enerji</h3><p>Resmî sayaç/EMS üzerinden ithal kWh farkını kaydedin; pano açıp canlı ölçüm yapmayın.</p></div><div class="card"><h3>Diğer yükler</h3><p>Aynı sayaçtaki HVAC, modem, güvenlik, BMS ve diğer gece yüklerini ayrı değerlendirin.</p></div></div><p>Sayaç endeksini dönemsel izlemek için <a href="/haberler/elektrik-sayaci-nasil-okunur-t0-t1-t2-t3-endeks/">sayaç okuma rehberini</a> ve <a href="/hesaplama/elektrik-sayaci-endeks-kwh-gun-takibi/">kWh/gün takip aracını</a> kullanabilirsiniz. Bu araçlar fiyat tahmini yapmadan enerji farkını kaydetmeye odaklanır.</p></section><section><h2>5. “Gece sayaç dönüyor, inverter kaçak yapıyor” sonucuna atlamayın</h2><p>Aynı sayaç arkasında çalışan diğer cihazlar, batarya şarj/deşarj stratejisi, haberleşme cihazları veya 24/7 reaktif güç ayarı toplam gece ithalatını etkileyebilir. Hibrit sistemlerde akü yönetimi ve yedek güç elektroniği de klasik grid-tied inverterden farklı standby davranışı gösterebilir.</p><div class="warning"><strong>Yapmayın:</strong> gece tüketimini test etmek için inverter AC/DC ayırıcılarını rastgele aç-kapa yapmayın, sayaç terminaline müdahale etmeyin veya enerjili panoda kullanıcı ölçümü yapmayın. Üretim ve şebeke destek ayarları yalnız yetkin personelce değiştirilmelidir.</div></section><section><h2>6. Dönüşüm: fatura şüphesini model-özel enerji kanıtına çevirin</h2><div class="cta"><h3>Model–mod–gece kWh matrisi</h3><p>Tam inverter modeli, datasheet night-consumption değeri, gün batımı sonrası çalışma modu, monitoring/rekatif güç durumu ve aynı zaman aralığındaki sayaç ithal kWh değerini tek tabloda tutun. Bu kayıt yüksek tüketimin inverterden mi başka gece yüklerinden mi geldiğini daraltır.</p><a href="/fatura-ve-sayac-kontrol-merkezi/">Fatura ve Sayaç Kontrol Merkezi'ne geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://manuals.sma.de/SBxx-1VL-40/en-US/43470603.html" rel="external noopener">SMA — Sunny Boy technical data; power loss in night mode</a></p><p><a href="https://manuals.sma.de/STPTL-30/en-US/5810005643.html" rel="external noopener">SMA — Q on Demand 24/7; gece reaktif güç ve aktif iç tüketim</a></p><p><a href="https://www.fronius.com/tr-tr/turkey/gunes-enerjisi/kurulumcular-ve-partnerler/teknik-veri/t%C3%BCm-%C3%BCr%C3%BCnler/inverter/fronius-symo-gen24-plus/fronius-symo-gen24-8-0-plus" rel="external noopener">Fronius Türkiye — Symo GEN24 Plus teknik veri; gece tüketimi</a></p><p><a href="https://manuals.fronius.com/html/4204101909/en.html" rel="external noopener">Fronius — SnapINverter operating instructions; DATCOM night mode tüketimi</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; inverter üreticisi, dağıtım şirketi veya tedarikçi değildir. Sayaç terminali, inverter AC/DC ayırıcıları ve enerjili pano kullanıcı müdahalesi değildir.</p></div></footer></body></html>