<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Grid Overvoltage: AC Gerilim Yükselmesi | ALO186</title>
<meta name="description" content="GES inverter Grid Overvoltage alarmını; şebeke gerilimi, AC kablo gerilim yükselmesi, faz dengesizliği, nötr ve bağlantı noktası ölçümleriyle güvenli ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-grid-overvoltage-ac-gerilim-yukselmesi-kablo-empedans-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter Grid Overvoltage alarmı neden oluşur: şebeke mi, AC kablo gerilim yükselmesi mi?","description":"GES inverter Grid Overvoltage alarmını; şebeke gerilimi, AC kablo gerilim yükselmesi, faz dengesizliği, nötr ve bağlantı noktası ölçümleriyle güvenli ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-grid-overvoltage-ac-gerilim-yukselmesi-kablo-empedans-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Grid Overvoltage"},{"@type":"DefinedTerm","name":"Voltage Rise"},{"@type":"DefinedTerm","name":"Grid Impedance"},{"@type":"DefinedTerm","name":"Point of Connection"},{"@type":"DefinedTerm","name":"Ten-minute Average Voltage"},{"@type":"DefinedTerm","name":"AC Cable Impedance"},{"@type":"DefinedTerm","name":"Phase Unbalance"},{"@type":"DefinedTerm","name":"Neutral Displacement"},{"@type":"DefinedTerm","name":"Volt-Var"},{"@type":"DefinedTerm","name":"Country Data Set"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Grid Overvoltage alarmı inverterin arızalı olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yüksek şebeke başlangıç gerilimi, bağlantı noktası empedansı, AC kablo gerilim yükselmesi, faz dengesizliği veya yanlış ülke veri seti de alarm oluşturabilir."}},{"@type":"Question","name":"İnverter kapalıyken gerilim normalse sorun yok mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üretim sırasında akım arttıkça inverter terminalindeki gerilim bağlantı noktasından daha hızlı yükselebilir; bu durum yalnız ihracat varken görünür olabilir."}},{"@type":"Question","name":"Daha kalın AC kablo alarmı kesin çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız inverter terminali ile PCC arasındaki gerilim farkı güçle birlikte artıyor ve kablo-bağlantı empedansı kanıtlanıyorsa etkili olabilir. Şebeke gerilimi zaten yüksekse tek başına çözmez."}},{"@type":"Question","name":"Üst gerilim sınırı yükseltilerek alarm giderilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Dağıtım şirketi koşulları, bağlantı anlaşması, ülke veri seti ve üretici yetkisi doğrulanmadan koruma sınırı değiştirilmemelidir."}},{"@type":"Question","name":"Volt-Var veya aktif güç azaltımı kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Mühendislik ve bağlantı koşulları kapsamında kullanılabilir; ancak gevşek bağlantı, yetersiz kablo, nötr veya şebeke problemini gizlemek için uygulanmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES Grid Overvoltage"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap">
<article>
<header class="hero"><span class="eyebrow">GES · AC gerilim · şebeke empedansı · 18 dk</span><h1>GES inverter Grid Overvoltage alarmı neden oluşur: şebeke mi, AC kablo gerilim yükselmesi mi?</h1><p class="lead"><strong>Ülke veri setini veya üst gerilim koruma sınırını alarmı susturmak için yükseltmeyin.</strong> Şebeke başlangıç gerilimini, inverter terminalini, PCC ölçümünü ve AC kablo gerilim yükselmesini aynı üretim penceresinde karşılaştırın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>SMA, Huawei ve IEC resmî kaynakları</span><span>Şebeke koruma ayarları yetkili personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Grid Overvoltage, inverterin AC terminalinde ölçtüğü şebeke geriliminin izin verilen çalışma veya koruma penceresini aşmasıdır.</strong> Üretim yokken PCC gerilimi zaten yüksekse şebeke/trafo kademesi; yalnız üretim arttığında inverter terminali PCC'den daha hızlı yükseliyorsa AC kablo, bağlantı veya trafo empedansı; tek faz ya da tek inverter etkileniyorsa faz dengesizliği, nötr veya yerel bağlantı öncelik kazanır. Birden fazla inverterin aynı anda ayrılması ise ortak PCC veya şebeke olayını düşündürür. Karar için faz bazlı gerilim, kW-kVAr, terminal–PCC farkı ve olay zamanları birlikte kaydedilmelidir.</p></section>
<section><h2>Gerilim desenini doğru okuyun</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Kanıt</th></tr></thead><tbody><tr><td>Üretim yokken PCC gerilimi yüksektir</td><td>Şebeke gerilimi, trafo kademesi veya yerel ayar</td><td>Gece/sabah PCC ve trafo çıkış trendi</td></tr><tr><td>kW arttıkça inverter terminali PCC'den hızlı yükselir</td><td>AC kablo veya bağlantı empedansı</td><td>Terminal–PCC farkı, akım ve hat verileri</td></tr><tr><td>Yalnız bir faz veya inverter etkilenir</td><td>Faz dengesizliği, nötr veya yerel temas</td><td>Faz bazlı gerilim, N-PE ve termografi</td></tr><tr><td>Birden çok inverter aynı anda ayrılır</td><td>Ortak PCC, şebeke olayı veya koruma ayarı</td><td>Ortak sayaç ve eşzamanlı event log</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Olay zamanını dondurun:</strong> Alarm kodu, inverter kimliği, güç, hava koşulu ve yeniden bağlanma zamanlarını alın.</li><li><strong>Model ve ülke veri setini doğrulayın:</strong> Firmware, grid profile, üst gerilim eşikleri ve gecikmeleri kayıt altına alın.</li><li><strong>Ölçüm noktalarını işaretleyin:</strong> İnverter terminali, AC dağıtım panosu, PCC, sayaç ve trafo çıkışını tek hatta gösterin.</li><li><strong>Üretimsiz başlangıç gerilimini ölçün:</strong> Gece veya düşük üretimde faz-faz ve faz-nötr gerilimleri kaydedin.</li><li><strong>kW ile gerilim yükselmesini eşleştirin:</strong> İnverter terminali ve PCC gerilimlerinin aktif güçle nasıl değiştiğini karşılaştırın.</li><li><strong>Faz ve nötr davranışını ayırın:</strong> Faz dengesizliği, nötr sürekliliği, N-PE gerilimi ve tek fazlı yük etkisini inceleyin.</li><li><strong>AC yolunu doğrulayın:</strong> Kablo kesiti/uzunluğu, paralel iletkenler, klemens torku, kesici ve bara temaslarını kontrol edin.</li><li><strong>Güç kalitesini kaydedin:</strong> On dakikalık ortalama gerilim, hızlı yükselme, flicker ve dengesizlik verilerini olayla eşleştirin.</li><li><strong>Kontrol fonksiyonlarını ayırın:</strong> Volt-Var, güç faktörü, aktif güç limiti ve yeniden bağlanma ayarlarını bağlantı koşullarıyla doğrulayın.</li><li><strong>Onarım sonrası kabul yapın:</strong> Yüksek üretim penceresinde terminal, PCC, sıcaklık ve ayrılma davranışını yeniden ölçün.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter tam modeli ve firmware sürümü</li><li>Ülke veri seti ve şebeke profili</li><li>Üst gerilim eşikleri ve gecikmeleri</li><li>Tek hat ve bütün ölçüm noktaları</li><li>İnverter terminalinde faz bazlı gerilim</li><li>PCC'de faz bazlı gerilim</li><li>Trafo çıkışı ve üretimsiz şebeke başlangıç gerilimi</li><li>AC kW, kVAr, akım ve güç faktörü</li><li>Terminal–PCC gerilim farkı</li><li>AC kablo kesiti, uzunluğu ve paralel sayısı</li><li>Klemens torku, termografi ve temas durumu</li><li>Faz dengesizliği, nötr ve N-PE gerilimi</li><li>On dakikalık ortalama ve hızlı gerilim olayları</li><li>Düzeltme sonrası yüksek üretim kabul sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava">DC Overvoltage ve yüksek Voc rehberinden</a> farklı olarak PV string DC gerilimine değil AC şebeke arayüzüne; <a href="/haberler/ges-inverter-guc-sinirlamasi-clipping-curtailment-derating-export-limit-teshis">clipping-curtailment rehberinden</a> farklı olarak kontrollü güç azaltımına değil gerilim nedeniyle ayrılmaya; <a href="/haberler/elektrik-dusuk-yuksek-gerilim-teknik-kalite-olcumu-edas-basvuru">genel teknik kalite başvurusundan</a> farklı olarak inverter terminali–PCC gerilim yükselmesi ve GES kabul zincirine odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava">DC Overvoltage ve Voc</a><a href="/haberler/ges-inverter-guc-sinirlamasi-clipping-curtailment-derating-export-limit-teshis">Clipping, curtailment ve derating</a><a href="/haberler/ges-inverter-string-current-mismatch-dusuk-akim-mppt-teshis">String current mismatch</a><a href="/haberler/ges-inverter-dc-injection-dcinj-fault-ac-akim-dc-bilesen-teshis">DC injection</a><a href="/haberler/ges-anti-islanding-loss-of-mains-yeniden-baglanma-testi">Anti-islanding ve yeniden bağlanma</a><a href="/haberler/elektrik-dusuk-yuksek-gerilim-teknik-kalite-olcumu-edas-basvuru">EDAŞ teknik kalite ölçümü</a><a href="/haberler/elektrik-guc-artisi-edas-baglanti-gorusu-proje">EDAŞ güç artışı ve bağlantı görüşü</a><a href="/haberler/notr-asiri-isinma-ucuncu-harmonik-triplen-harmonik-teshis">Nötr ve harmonikler</a><a href="/haberler/elektrik-panosunda-termal-kamera-kontrolu">Pano termal kontrolü</a><a href="/haberler/vpp-toplayici-komut-teslimat-uzlastirma-sayac-telemetri-soc">VPP sayaç ve telemetri</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://manuals.sma.de/STPxxx60/en-US/13822766859.html" rel="noopener">SMA — Event 002 Grid overvoltage ve AC kablo kesiti kontrolü</a></li><li><a href="https://manuals.sma.de/STP50-40/en-US/391460235.html" rel="noopener">SMA — şebeke gerilimi, empedans ve on dakikalık ortalama olayları</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100376808/507d206e/viewing-pv-diagnosis" rel="noopener">Huawei — PV diagnosis ve şebeke arayüzü incelemesi</a></li><li><a href="https://webstore.iec.ch/en/publication/90029" rel="noopener">IEC TS 62786-2:2026 — dağıtım şebekesine bağlı üretim üniteleri</a></li><li><a href="https://webstore.iec.ch/en/publication/65748" rel="noopener">IEC 60364-7-712:2025 — PV güç tesisatları</a></li><li><a href="https://webstore.iec.ch/en/publication/5736" rel="noopener">IEC 61727:2004 — PV şebeke arayüzü özellikleri</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Grid Overvoltage alarmı inverterin arızalı olduğunu mu gösterir?</summary><p>Hayır. Yüksek şebeke başlangıç gerilimi, PCC empedansı, AC kablo gerilim yükselmesi, faz dengesizliği veya yanlış ülke veri seti de alarm oluşturabilir.</p></details><details><summary>İnverter kapalıyken gerilim normalse sorun yok mudur?</summary><p>Hayır. Üretim sırasında akım arttıkça inverter terminalindeki gerilim bağlantı noktasından daha hızlı yükselebilir; bu durum yalnız ihracat varken görünür olabilir.</p></details><details><summary>Daha kalın AC kablo alarmı kesin çözer mi?</summary><p>Yalnız terminal–PCC gerilim farkı güçle birlikte artıyor ve hat empedansı kanıtlanıyorsa etkili olabilir; şebeke gerilimi yüksekse tek başına çözmez.</p></details><details><summary>Üst gerilim sınırı yükseltilerek alarm giderilebilir mi?</summary><p>Dağıtım şirketi koşulları, bağlantı anlaşması, ülke veri seti ve üretici yetkisi doğrulanmadan koruma sınırı değiştirilmemelidir.</p></details><details><summary>Volt-Var veya aktif güç azaltımı kullanılabilir mi?</summary><p>Mühendislik ve bağlantı koşulları kapsamında kullanılabilir; ancak kablo, nötr, temas veya şebeke problemini gizlemek için uygulanmamalıdır.</p></details></section>
<section class="cta"><h2>Gerilim yükselmesini doğru sorumluluk sınırına bağlayın</h2><p>İnverter terminali, PCC, trafo çıkışı, AC kablo, faz-nötr ve kW trendlerini birleştirerek GES Grid Overvoltage ve voltage rise kabul matrisi hazırlayın.</p><a href="/hizmetler/teknik-devir-kabul-paketi">GES şebeke arayüzü kabul kapsamını inceleyin</a></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgi platformudur; inverter üreticisi, EDAŞ veya resmî kabul kuruluşu değildir. Ülke veri seti, üst gerilim eşiği, Volt-Var, güç faktörü ve aktif güç sınırı yalnız dağıtım şirketi koşulları, bağlantı anlaşması ve üretici yetkisi doğrultusunda değiştirilmelidir. Enerjili AC pano, PCC, trafo ve inverter terminali ölçümleri yalnız yetkili personelce yapılmalı; koruma veya yeniden bağlanma işlevleri köprülenmemelidir.</p></section>
</article>
</main>
<footer><div class="wrap"><p>ALO186 bağımsız elektrik bilgi ağıdır; EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
