<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Grid Overvoltage ve Şebeke Gerilimi Yüksek | ALO186</title>
<meta name="description" content="GES inverterinde Grid Overvoltage alarmında şebeke gerilimi, PCC, AC kablo gerilim yükselmesi, faz dengesizliği, trafo kademesi ve ülke profilini ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-grid-overvoltage-sebeke-gerilimi-yuksek-ac-kablo-gerilim-yukselmesi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter Grid Overvoltage ve şebeke gerilimi yüksek alarmı nasıl teşhis edilir?","description":"İnverter terminali ile bağlantı noktası gerilimini, AC kablo yükselmesini, faz dengesizliğini, trafo ve şebeke koşullarını ayıran teknik rehber.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-grid-overvoltage-sebeke-gerilimi-yuksek-ac-kablo-gerilim-yukselmesi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"GES şebeke bağlantısı ve güç kalitesi","keywords":"GES grid overvoltage, inverter AC voltage too high, şebeke gerilimi yüksek, PCC gerilim yükselmesi, solar inverter 10 dakika ortalama gerilim","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://manuals.sma.de/SBxx-LV-JP-41/en-US/391460235.html","https://manuals.sma.de/SHPxx20/en-US/391460235.html","https://manuals.fronius.com/html/4204102165/en.html","https://webstore.iec.ch/en/publication/5736","https://webstore.iec.ch/en/publication/71611","https://webstore.iec.ch/en/publication/103734"],"about":[{"@type":"DefinedTerm","name":"Grid Overvoltage"},{"@type":"DefinedTerm","name":"Point of Common Coupling"},{"@type":"DefinedTerm","name":"Voltage Rise"},{"@type":"DefinedTerm","name":"Ten-minute Average Voltage"},{"@type":"DefinedTerm","name":"Grid Impedance"},{"@type":"DefinedTerm","name":"Country Data Set"},{"@type":"DefinedTerm","name":"Active Power Curtailment"},{"@type":"DefinedTerm","name":"Volt-Watt"},{"@type":"DefinedTerm","name":"Volt-VAR"},{"@type":"DefinedTerm","name":"Phase Unbalance"},{"@type":"DefinedTerm","name":"Transformer Tap"},{"@type":"DefinedTerm","name":"AC Cable"},{"@type":"DefinedTerm","name":"Power Quality Analyzer"},{"@type":"DefinedTerm","name":"Grid Operator Approval"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Grid Overvoltage alarmı inverter arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Tek başına değildir. Bağlantı noktasındaki yüksek şebeke gerilimi, yüksek şebeke empedansı, AC kablo gerilim yükselmesi, yanlış ülke profili veya ölçüm zinciri araştırılmalıdır."}},{"@type":"Question","name":"İnverter çıkış kablosunu kalınlaştırmak sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız inverter terminali ile PCC arasında yükle artan anlamlı gerilim farkı varsa yardımcı olabilir. Şebekenin kendisi yüksekse veya trafo kademesi uygunsuzsa kablo değişimi tek başına çözmez."}},{"@type":"Question","name":"Gerilim limitini yükseltmek güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Yetkisiz biçimde hayır. Şebeke koruma parametreleri ülke profili, dağıtım şirketi şartı ve üretici prosedürüne bağlıdır; değişiklik şebeke işletmecisinin onayıyla yapılmalıdır."}},{"@type":"Question","name":"Alarm yalnız öğlen neden oluşur?","acceptedAnswer":{"@type":"Answer","text":"Yüksek PV üretimi sırasında ihracat akımı AC kablo ve yerel şebeke empedansında gerilim yükselmesine yol açabilir; aynı saatlerde komşu üretim ve düşük yerel tüketim de etkili olabilir."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"İnverter terminali ve PCC'de eşzamanlı faz gerilimleri, aktif/reaktif güç, kablo akımı, olay kodu ve en yüksek üretim penceresi tekrar kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES Grid Overvoltage teşhisi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · grid overvoltage · PCC · AC kablo · 21 dk</span><h1>GES inverter Grid Overvoltage ve şebeke gerilimi yüksek alarmı</h1><p class="lead"><strong>Koruma limitini yükseltip alarmı gizlemeyin.</strong> İnverter terminali ile ortak bağlantı noktasını aynı zaman damgasında ölçün; şebeke gerilimi, AC kablo yükselmesi, faz dengesizliği, trafo ve ülke profilini ayırın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>IEC ve inverter üreticisi kaynakları</span><span>Şebeke parametre değişikliği yetki ve onay gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Grid Overvoltage alarmı, inverterin bağlantı noktasında izin verilen aralığın üzerinde gerilim veya yüksek şebeke empedansı algılayıp şebekeden ayrıldığını gösterir.</strong> Gerçek neden; şebekenin zaten yüksek olması, PV ihracatıyla AC kabloda gerilim yükselmesi, faz dengesizliği, gevşek/yüksek dirençli bağlantı, trafo kademesi, yanlış ülke veri seti veya ölçüm hatası olabilir. Sabit bir voltaj eşiği bütün tesislere genellenmemelidir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Gerilim gece de yüksek</td><td>Şebeke seviyesi, trafo kademesi veya yerel dağıtım koşulu</td><td>PV üretimi yokken PCC faz gerilimleri</td></tr><tr><td>Yalnız yüksek üretimde alarm</td><td>AC kablo veya şebeke empedansında ihracata bağlı gerilim yükselmesi</td><td>İnverter-PCC eşzamanlı gerilim farkı ve aktif güç</td></tr><tr><td>Tek faz belirgin yüksek</td><td>Faz dengesizliği, tek fazlı üretim/yük veya bağlantı sorunu</td><td>Üç faz gerilim, akım ve nötr kayıtları</td></tr><tr><td>Gerilim normal, alarm tekrarlıyor</td><td>Ülke profili, ölçüm kanalı, firmware veya grid relay sorunu</td><td>Bağımsız analizör ile inverter ölçümü ve ayar kaydı</td></tr><tr><td>Aktif güç düşüyor ama inverter ayrılmıyor</td><td>Volt-Watt/harici limit veya üretici güç azaltma işlevi</td><td>Olay kodu, limit komutu ve güç trendi</td></tr></tbody></table></div></section>
<section><h2>Ön değerlendirme hesabı</h2><p>Üç fazlı dengeli bir hat için gerilim yükselmesi yaklaşık olarak <code>ΔV ≈ √3 × I × (R cosφ + X sinφ)</code> ilişkisiyle taranabilir. Bu yalnız ön kontroldür; kablo sıcaklığı, gerçek güç faktörü, paralel yollar, harmonikler ve saha ölçümüyle doğrulanmalıdır.</p></section>
<section><h2>10 adımlık Grid Overvoltage teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>Olay kodunu dondurun:</strong> Tam inverter modeli, firmware, ülke profili, olay numarası, saat ve etkilenen fazı kaydedin.</li><li><strong>PCC'yi tanımlayın:</strong> İnverter terminali, tali pano, ana pano, sayaç ve dağıtım bağlantı noktasını tek hat üzerinde işleyin.</li><li><strong>Eşzamanlı ölçüm kurun:</strong> İnverter terminali ve PCC'de aynı zaman referansıyla faz-nötr ve faz-faz gerilimlerini kaydedin.</li><li><strong>Üretim korelasyonunu çıkarın:</strong> Aktif/reaktif güç, akım, ışınım ve alarmı en yüksek üretim penceresinde karşılaştırın.</li><li><strong>AC kabloyu doğrulayın:</strong> Kesit, uzunluk, sıcaklık, bağlantı torku, faz dağılımı ve hesaplanan/ölçülen gerilim farkını inceleyin.</li><li><strong>Şebeke koşulunu ayırın:</strong> Gece, düşük üretim ve komşu üretim saatlerinde PCC gerilimini karşılaştırın.</li><li><strong>Faz dengesini kontrol edin:</strong> Üç faz üretim/yük dağılımı, nötr ve bağlantı noktalarındaki asimetriyi değerlendirin.</li><li><strong>Ayarları doğrulayın:</strong> Ülke veri seti, Volt-Watt, Volt-VAR, harici güç limiti ve koruma parametrelerini yetkili kayıtla kontrol edin.</li><li><strong>EDAŞ dosyasını oluşturun:</strong> Gerilim trendi, olay zamanları, sayaç/PCC ölçümü ve tesis içi kablo kanıtını ayrı sunun.</li><li><strong>En kötü koşulda tekrar kabul yapın:</strong> Yüksek ışınım ve düşük yerel tüketimde alarm, gerilim farkı ve üretim sürekliliğini yeniden kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka, model, seri ve firmware</li><li>Ülke veri seti ve aktif grid kodu</li><li>Tam olay kodu ve zaman damgası</li><li>Tek hat ve PCC tanımı</li><li>İnverter terminali üç faz gerilimleri</li><li>PCC veya sayaç noktası üç faz gerilimleri</li><li>Aktif ve reaktif güç trendi</li><li>Faz akımları ve güç faktörü</li><li>AC kablo kesiti, uzunluğu ve malzemesi</li><li>Bağlantı torku ve termal bulgular</li><li>Gündüz-gece gerilim karşılaştırması</li><li>Faz dengesizliği ve nötr kaydı</li><li>EDAŞ başvuru/kayıt numarası</li><li>Düzeltme sonrası yüksek üretim kabulü</li></ol></section>
<section><h2>Kritik karar sınırı</h2><p><strong>Grid protection limitlerini, ülke profilini veya yeniden bağlanma sürelerini EDAŞ ve üretici onayı olmadan değiştirmeyin.</strong> İnverter terminalindeki yüksek gerilimi yalnız kalın kabloyla çözülmüş saymayın; PCC zaten yüksek olabilir. Gevşek, ısınmış veya hasarlı AC bağlantı varsa üretimi durdurup yetkin personelle inceleyin.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi">GES reaktif güç ve Q(U) kontrolü</a>, <a href="/haberler/edas-gerilim-kalitesi-olcum-talebi-dusuk-yuksek-voltaj-sikayet-dosyasi">EDAŞ gerilim kalitesi ölçüm talebi</a> ve <a href="/haberler/ges-string-current-mismatch-dc-sigorta-mppt-akim-farki-teshis">DC string akım farkı</a> görevlerini tekrar etmez. Buradaki özgün görev, şebeke tarafındaki yüksek gerilim olayını inverter–PCC farkı ve üretim akımıyla ayırmaktır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/edas-gerilim-kalitesi-olcum-talebi-dusuk-yuksek-voltaj-sikayet-dosyasi">EDAŞ gerilim kalitesi başvurusu</a><a href="/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi">GES reaktif güç kontrolü</a><a href="/haberler/ges-inverter-isolation-fault-riso-low-yagmur-sonrasi-toprak-hatasi-teshis">GES Isolation Fault</a><a href="/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis">GES AFCI ve DC ark</a><a href="/haberler/ges-string-current-mismatch-dc-sigorta-mppt-akim-farki-teshis">String current mismatch</a><a href="/haberler/ges-inverter-reverse-polarity-ters-kutup-string-polarite-teshis">GES ters polarite</a><a href="/haberler/notr-kopmasi-nasil-anlasilir">Nötr kopması</a><a href="/haberler/notr-toprak-arasi-gerilim-kac-volt-olmali">Nötr-toprak gerilimi</a><a href="/haberler/elektrik-panosunda-termal-kamera-kontrolu">Panoda termal kamera</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Teknik makaleler</a><a href="/karar-motoru">Elektrik karar motoru</a></div></section>
<section><h2>Birincil kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde kontrol edildi. Yerel bağlantı anlaşması, EDAŞ şartları ve tam inverter kılavuzu önceliklidir.</p><ul class="sources"><li><a href="https://manuals.sma.de/SBxx-LV-JP-41/en-US/391460235.html" rel="nofollow noopener">SMA — Grid overvoltage, on dakikalık ortalama ve şebeke empedansı olayları</a></li><li><a href="https://manuals.sma.de/SHPxx20/en-US/391460235.html" rel="nofollow noopener">SMA — ticari inverter olay mesajları ve güç azaltma</a></li><li><a href="https://manuals.fronius.com/html/4204102165/en.html" rel="nofollow noopener">Fronius — AC voltage too high ve grid durum kodları</a></li><li><a href="https://webstore.iec.ch/en/publication/5736" rel="nofollow noopener">IEC 61727 — PV sistemlerinin şebeke arayüzü özellikleri</a></li><li><a href="https://webstore.iec.ch/en/publication/71611" rel="nofollow noopener">IEC 61000-4-30:2025 — güç kalitesi ölçüm yöntemleri</a></li><li><a href="https://webstore.iec.ch/en/publication/103734" rel="nofollow noopener">IEC 60364-5-52:2009+A1:2024 — kablo sistemleri ve gerilim düşümü</a></li></ul></section>
<section class="cta"><h2>Dönüşüm çağrısı</h2><p>İnverter ve PCC gerilimleri, aktif/reaktif güç, AC kablo, faz dengesi, ülke profili ve olay kayıtlarından <strong>GES şebeke gerilimi ve üretim sürekliliği kabul matrisi</strong> oluşturun.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">GES bağlantı kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Grid Overvoltage inverter arızası mıdır?</summary><p>Tek başına değildir; şebeke, PCC, kablo, ayar ve ölçüm zinciri ayrılmalıdır.</p></details><details><summary>Kabloyu kalınlaştırmak yeterli mi?</summary><p>Yalnız inverter-PCC farkı yükle artıyorsa katkı sağlar; PCC yüksekse şebeke çözümü gerekir.</p></details><details><summary>Gerilim limiti yükseltilebilir mi?</summary><p>Yalnız şebeke işletmecisi onayı ve üretici prosedürüyle.</p></details><details><summary>Neden yalnız öğlen alarm verir?</summary><p>Yüksek ihracat akımı ve düşük yerel tüketim gerilim yükselmesini büyütebilir.</p></details><details><summary>Kabul testi nedir?</summary><p>Yüksek üretimde inverter ve PCC'nin eşzamanlı gerilim-güç kaydıdır.</p></details></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, inverter üreticisi veya resmî kabul kuruluşu değildir.</p><a href="/hakkimizda">Hakkımızda</a> · <a href="/iletisim">İletişim</a></div></footer>
</body>
</html>