<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter İzolasyon Hatası / Riso Low Ne Demek? | ALO186</title><meta name="description" content="GES inverterinde isolation fault veya Riso low görülüyorsa string, DC kablo, konnektör, nem/su girişi ve modül izolasyonunu güvenli kanıtlarla ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-izolasyon-hatasi-riso-low/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter izolasyon hatası / Riso low: DC tarafta arıza nasıl daraltılır?","description":"PV inverter izolasyon alarmında string, kablo, konnektör, nem ve modül kaynaklarını enerjili DIY müdahale olmadan daraltan teknik rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-izolasyon-hatasi-riso-low/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"PV isolation fault"},{"@type":"DefinedTerm","name":"Riso"},{"@type":"DefinedTerm","name":"insulation resistance"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverterinde Riso low ne demek?","acceptedAnswer":{"@type":"Answer","text":"Riso veya insulation resistance alarmı, PV DC devresi ile toprak/erişilebilir iletken kısımlar arasındaki yalıtımın inverterin kabul ettiği seviyede olmadığını veya cihazın izolasyon testinde anormallik gördüğünü ifade eder. Eşik ve hata kodu modele göre değişir."}},{"@type":"Question","name":"İzolasyon hatası yalnız panel arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. DC kablo hasarı, MC4/konnektör, junction box, nem/su girişi, modül, DC combiner veya başka bir string bileşeni kaynak olabilir. String bazlı izolasyon ve görsel/termal kanıt birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Yağmurdan sonra isolation fault çıkması neyi düşündürür?","acceptedAnswer":{"@type":"Answer","text":"Nem veya su girişi izolasyon direncini düşürebilir; ancak alarmın yağmurla tekrarlanması tek başına arıza noktasını kanıtlamaz. Olay zamanı, hava koşulu ve string bazlı profesyonel test eşleştirilmelidir."}},{"@type":"Question","name":"İnverteri tekrar tekrar resetlemek çözüm mü?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tekrarlayan izolasyon alarmında DC devreyi sürekli yeniden enerjilendirmek kök nedeni çözmez. Üretici prosedürü ve yetkin PV elektrikçisiyle güvenli izolasyon testi yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES inverter izolasyon hatası / Riso low"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/kesintiye-hazirlik-atolyesi">Kesinti hazırlığı</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · isolation fault · Riso · DC izolasyon</span><h1>GES inverter izolasyon hatası / Riso low: Panel değiştirmeden önce arıza bölgesini daraltın</h1><p class="lead">İzolasyon alarmı “inverter bozuk” veya “panel bozuk” demek değildir. String, DC kablo, konnektör, junction box, modül ve nem etkisi aynı alarm ailesini oluşturabilir; güvenli karar için alarm kodu ile string bazlı izolasyon kanıtı birlikte gerekir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: SolarEdge / IEC</span><span>ALO186 GES üreticisi veya PV servisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>İnverterde <b>Isolation Fault, Riso Low, Insulation Resistance Low</b> benzeri alarm varsa hata kodunun fotoğrafını, hangi MPPT/string grubunda çıktığını ve olayın yağmur/nem ile ilişkisini kaydedin. DC konnektörleri ayırmayın, stringleri kullanıcı olarak söküp takmayın ve alarmı resetleyerek tekrar tekrar enerjilendirmeyin. Yetkin PV elektrikçisi üretici prosedürüne göre stringleri ayırarak izolasyon direnci ve görsel/termal kontrol ile arıza bölgesini daraltmalıdır.</div><div class="layout"><div class="article"><section><h2>1. Riso neyi ölçmeye çalışır?</h2><p>PV inverterler devreye alma ve çalışma sırasında DC devrelerin toprağa göre izolasyon durumunu izleyebilir. SolarEdge'in TerraMax izolasyon arızası uygulama notu, izolasyon hatasını PV dizisinin pozitif/negatif iletkenleri ile toprak arasındaki istenmeyen yolun bulunması üzerinden ele alıyor ve arıza noktasını string/dizi içinde daraltmaya yönelik servis yaklaşımı tanımlıyor.</p><p>Bu yüzden tek bir ekrandaki Riso değeriyle doğrudan modül değişimi yapılmamalıdır. Eşik, ölçüm yöntemi ve alarm mantığı inverter modeline bağlıdır.</p></section><section><h2>2. En sık bakılan dört bölge</h2><div class="grid"><div class="card"><h3>DC kablo ve konnektör</h3><p>Ezilme, keskin kenar, UV/ısı hasarı, yanlış veya çapraz eşleşmiş konnektör, gevşek/uygunsuz krimp ve su girişi izolasyon yolunu bozabilir. Görsel iz ile elektriksel izolasyon sonucu birlikte değerlendirilir.</p></div><div class="card"><h3>Modül / junction box</h3><p>Modül arka yüzü, junction box, kablo çıkışı veya hücre/modül hasarı izolasyon sorununa katkı verebilir. Tek modüle karar vermeden önce string bölümlendirme gerekir.</p></div><div class="card"><h3>Nem ve yağmur korelasyonu</h3><p>Alarm yalnız ıslak hava sonrası çıkıyorsa nem/su girişi kuvvetli bir ipucudur; fakat tek başına arızalı bileşeni göstermez. Olay saatleri ve hava koşulu servis dosyasına eklenmelidir.</p></div><div class="card"><h3>Combiner / DC ayırıcı</h3><p>String birleştirme kutusu, sigorta/terminal ve DC ayırıcı çevresindeki kirlenme, nem veya izolasyon hasarı da incelenmelidir. Aktif DC devrede kullanıcı müdahalesi yapılmaz.</p></div></div></section><section><h2>3. Test sırası neden string bazlı olmalı?</h2><p>IEC 62446-1, şebekeye bağlı PV sistemlerinde devreye alma testleri, muayene ve dokümantasyon için çerçeve sunar. IEC 60364-7-712:2025 ise PV elektrik tesisatının seçim ve uygulama şartlarını güncel olarak kapsar. Pratikte yetkin servis; tam tek hatı, string/MPPT eşleşmesini ve üretici izolasyon testi prosedürünü kullanarak arızayı bölümlere ayırır.</p><p>Bu süreçte yalnız “megger ile bir değer aldık” yeterli değildir. Test gerilimi, bağlı ekipman, SPD/inverter/optimizatör gibi elektroniklerin üretici sınırları ve test sırasında devreden ayrılması gerekip gerekmediği modele göre doğrulanmalıdır.</p></section><section><h2>4. ALO186 içinde hangi rehberlerle birleştirin?</h2><p>Termal sıcak nokta veya bypass diyot şüphesi varsa <a href="/haberler/ges-panel-bypass-diyot-sicak-nokta-termal-iv-teshis/">termal + I-V teşhis rehberine</a>; PID şüphesinde <a href="/haberler/ges-panel-pid-potansiyel-kaynakli-bozulma-teshis/">PID teşhis rehberine</a>; DC ayırıcı/ark/termal iz varsa <a href="/haberler/ges-dc-ayirici-polarite-termal-ark-kabul-testi/">DC ayırıcı kabul testine</a> geçin. Acil ayırma mimarisi için <a href="/haberler/ges-rapid-shutdown-acil-ayirma-itfaiyeci-kabul-testi/">rapid shutdown rehberini</a> kullanın.</p></section><section><h2>5. Dönüşüm: “hangi panel bozuk?” yerine arıza bölgesini kanıtlayın</h2><div class="cta"><h3>Alarm–string–izolasyon–hava matrisi</h3><p>İnverter modeli/firmware'i, hata kodu, MPPT/string, olay zamanı, yağmur/nem durumu, profesyonel izolasyon ölçümü ve görsel/termal bulguyu aynı dosyada toplayın. Sorun konnektör veya kablo yolundaysa yeni panel almak gereksizdir; sorun modülde kanıtlanırsa yalnız ilgili bileşene müdahale edilir.</p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal teknik ön değerlendirmeye geç →</a></div><div class="warning"><strong>Yapmayın:</strong> güneş alan stringlerde MC4 ayırmayın, DC terminallere çıplak ölçüm probu uygulamayın, SPD veya inverteri bypass etmeyin, izolasyon test cihazını elektronik ekipmana üretici prosedürü olmadan bağlamayın.</div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://knowledge-center.solaredge.com/en/application-note-solaredge-terramax-inverter-isolation-fault-troubleshooting" rel="external noopener">SolarEdge — TerraMax Inverter Isolation Fault Troubleshooting, sürüm 1.2 / Nisan 2024</a></p><p><a href="https://webstore.iec.ch/en/publication/65748" rel="external noopener">IEC 60364-7-712:2025 — Solar photovoltaic power supply installations</a></p><p><a href="https://webstore.iec.ch/en/publication/63726" rel="external noopener">IEC 62446-1:2016+A1:2018 — PV testing, documentation and inspection</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; GES tasarımcısı, inverter/modül üreticisi veya yetkili servis değildir. PV DC devreleri gün ışığında enerjili olabilir; string, konnektör ve inverter içi müdahaleler kullanıcı işlemi değildir.</p></div></footer></body></html>