<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Low Insulation Resistance / Riso Low Teşhisi | ALO186</title>
<meta name="description" content="Yağmur sonrası GES inverter Riso Low alarmını string, MC4, kablo, modül junction box ve toprak kaçağı arasında güvenli biçimde ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-low-insulation-resistance-riso-low-yagmur-toprak-kacagi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter Low Insulation Resistance / Riso Low alarmı – yağmur sonrası toprak kaçağı nasıl bulunur","description":"Yağmur sonrası GES inverter Riso Low alarmını string, MC4, kablo, modül junction box ve toprak kaçağı arasında güvenli biçimde ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-low-insulation-resistance-riso-low-yagmur-toprak-kacagi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"GES DC yalıtım direnci ve toprak kaçağı teşhisi","keywords":"GES low insulation resistance, Riso Low alarmı, inverter izolasyon hatası, yağmur sonrası GES arızası, PV toprak kaçağı, string insulation fault","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://manuals.sma.de/STPxx50/en-US/14585885579.html","https://manuals.sma.de/STPHxx-60/en-US/10418003723.html","https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults","https://webstore.iec.ch/en/publication/63726","https://webstore.iec.ch/en/publication/27382","https://webstore.iec.ch/en/publication/110893"],"about":[{"@type":"DefinedTerm","name":"Insulation Resistance"},{"@type":"DefinedTerm","name":"Riso Low"},{"@type":"DefinedTerm","name":"Ground Fault"},{"@type":"DefinedTerm","name":"PV String"},{"@type":"DefinedTerm","name":"MPPT"},{"@type":"DefinedTerm","name":"Positive-to-Ground Voltage"},{"@type":"DefinedTerm","name":"Negative-to-Ground Voltage"},{"@type":"DefinedTerm","name":"DC Connector"},{"@type":"DefinedTerm","name":"Junction Box"},{"@type":"DefinedTerm","name":"Moisture Ingress"},{"@type":"DefinedTerm","name":"Megohmmeter"},{"@type":"DefinedTerm","name":"Isolation Monitoring"},{"@type":"DefinedTerm","name":"Equipotential Bonding"},{"@type":"DefinedTerm","name":"Fault Location"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Riso Low alarmı inverter arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Çoğu durumda alarm, PV dizisi ile toprak arasındaki yalıtımın yetersiz olduğunu gösterir; inverter ölçüm zinciri de ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Alarm neden özellikle yağmurdan veya çiğden sonra çıkar?","acceptedAnswer":{"@type":"Answer","text":"Nem; çatlak kablo, hatalı konnektör, junction box veya modül yalıtımındaki zayıf noktayı görünür hâle getirerek toprağa kaçak yolunu düşürebilir."}},{"@type":"Question","name":"Alarmı silip inverteri yeniden başlatmak güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Kök neden bulunmadan tekrarlı reset güvenli kabul değildir. Üretici prosedürüne göre izolasyon ve string ayrımı yetkin personelce yapılmalıdır."}},{"@type":"Question","name":"Megger ile doğrudan invertere bağlı string ölçülür mü?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverter, optimizör ve hassas elektronikler ölçüm geriliminden zarar görebilir; cihazlar üretici talimatına göre ayrılmalı ve uygun test gerilimi seçilmelidir."}},{"@type":"Question","name":"AFCI alarmı ile Riso Low aynı şey midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. AFCI seri ark algısına, Riso Low ise DC devrenin toprağa karşı yalıtımına odaklanır; aynı kusurlu bağlantı bazen iki farklı belirti üretebilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES inverter Riso Low ve toprak kaçağı teşhisi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · Riso Low · Toprak kaçağı · 17 dk</span><h1>GES inverter Low Insulation Resistance / Riso Low alarmı: yağmur sonrası toprak kaçağı nasıl bulunur?</h1><p class="lead"><strong>PV dizileri gün ışığında DC gerilim üretmeye devam eder; alarm varken metal taşıyıcıya, kabloya veya konnektöre dokunmayın.</strong> Stringleri rastgele söküp takmak yerine olay zamanı, hava koşulu ve inverterin yalıtım ölçümünü aynı kayıtta toplayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil mevzuat, standart ve üretici kaynakları</span><span>ALO186 arıza kaydı almaz; doğru resmî ve teknik kanala yönlendirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Riso Low veya Low Insulation Resistance, PV dizisinin toprağa karşı yalıtım direncinin inverterin güvenli bağlanma eşiğinin altına düştüğünü gösterir.</strong> Yağmur/çiğ ile tekrarlıyorsa hasarlı DC kablo, uyumsuz veya su almış konnektör, modül junction box'ı, ezilmiş kablo ya da topraklanmış yapıya temas eden iletken araştırılmalıdır. İnverteri sürekli resetlemek yerine string–MPPT haritası, olay zamanı, ± kutup-toprak gerilimleri ve üreticiye uygun izolasyon testiyle arıza bölgesi ayrılmalıdır.</p></section>
<section><h2>Belirtiyi hızlı sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası neden</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Alarm yalnız yağmur/çiğ sonrasında</td><td>Nem alan konnektör, kablo veya junction box</td><td>Aynı hava koşulunda tekrarlayan Riso trendi</td></tr><tr><td>Tek MPPT/string ayrılınca alarm kayboluyor</td><td>İlgili string veya paralel grupta yalıtım kusuru</td><td>String–MPPT haritası ve kontrollü izolasyon</td></tr><tr><td>Alarm bütün stringler ayrıyken sürüyor</td><td>İnverter ölçüm devresi, AC/PE veya prosedür sorunu</td><td>Üretici servisi ve bağımsız doğrulama</td></tr><tr><td>Kablo hareketi/rüzgâr ile olay oluşuyor</td><td>Ezilmiş veya metal yapıya temas eden DC kablo</td><td>Güzergâh incelemesi ve aynı noktada izolasyon değişimi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>PV DC alanını güvenli kabul edin:</strong> Gün ışığında dizinin enerjili olduğunu varsayın; yalnız yetkin personel, LOTO ve üretici kapatma sırasını kullansın.</li><li><strong>Tam alarm kaydını alın:</strong> Olay kodu, Riso değeri, inverter/MPPT, tarih-saat, yağış, çiğ ve sıcaklık bilgisini kaydedin.</li><li><strong>String–MPPT haritasını doğrulayın:</strong> As-built etiketleri gerçek kablolama, combiner ve inverter girişleriyle eşleştirin.</li><li><strong>Görsel ve termal inceleme yapın:</strong> MC4, kablo, ek, junction box, kemirgen hasarı, ezilme, su izi ve metal konstrüksiyona teması arayın.</li><li><strong>Kutup-toprak davranışını kaydedin:</strong> Üretici yöntemine göre +/PE ve −/PE gerilimlerinin zamanla değişimini yorumlayın; rastgele kısa devre yapmayın.</li><li><strong>Stringleri kontrollü ayırın:</strong> Üretici prosedüründe tek değişken yöntemiyle şüpheli string/MPPT grubunu daraltın.</li><li><strong>Uygun izolasyon testini seçin:</strong> İnverter, optimizör ve elektronikler ayrıldıktan sonra standarda ve üreticiye uygun test gerilimi kullanın.</li><li><strong>Bileşen düzeyini doğrulayın:</strong> Konnektör, kablo segmenti, modül ve junction box'ı ayrı kanıtlarla inceleyin; uyumsuz konnektörleri karıştırmayın.</li><li><strong>Onarımı ve dokümantasyonu tamamlayın:</strong> Parça, krimp, tork, IP bütünlüğü, kablo sabitlemesi ve as-built kaydını güncelleyin.</li><li><strong>Aynı koşulda tekrar kabul yapın:</strong> Kuru havada tek başarılı start yerine yağış/çiğ koşulu, Riso trendi ve üretim süresiyle tekrar doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model-seri numarası</li><li>Tam olay kodu ve Riso değeri</li><li>Olay tarih-saatleri</li><li>Yağış, çiğ, nem ve sıcaklık</li><li>String–MPPT as-built haritası</li><li>String Voc ve polarite kayıtları</li><li>+ kutup–PE gerilim trendi</li><li>− kutup–PE gerilim trendi</li><li>Konnektör ve kablo görselleri</li><li>Combiner/sigorta mimarisi</li><li>İzolasyon test cihazı ve test gerilimi</li><li>Ayrılan inverter/optimizör listesi</li><li>Onarılan bileşen ve işçilik kaydı</li><li>Aynı çevre koşulunda tekrar kabul</li></ol></section>
<section><h2>Kritik güvenlik sınırı</h2><p><strong>Toprak kaçağı bulunan stringi invertere bağlamayın; metal konstrüksiyona veya iletken parçalara dokunmayın; konnektörleri yük altında ayırmayın.</strong> İnverter, optimizör, SPD veya modül elektroniği bağlıyken rastgele megger testi uygulanması ekipmanı bozabilir ve tehlikeli gerilim oluşturabilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu içerik, <a href="/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis">AFCI/seri ark</a>, <a href="/haberler/ges-inverter-reverse-polarity-ters-kutup-string-polarite-teshis">ters polarite</a> veya <a href="/haberler/ges-string-current-mismatch-dc-sigorta-mppt-akim-farki-teshis">string akım farkı</a> rehberlerini tekrar etmez. Özgün görev, PV DC devresinin toprağa karşı yalıtım kusurunu özellikle nem etkisi altında konumlandırmaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri</h2><ul><li><a href="/elektrik-portali">Elektrik Portalı</a></li><li><a href="/haberler">Teknik makaleler</a></li><li><a href="/karar-motoru">Elektrik karar motoru</a></li><li><a href="/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis">GES AFCI ve seri ark alarmı</a></li><li><a href="/haberler/ges-string-current-mismatch-dc-sigorta-mppt-akim-farki-teshis">GES string akım farkı</a></li><li><a href="/haberler/ges-inverter-reverse-polarity-ters-kutup-string-polarite-teshis">GES ters polarite alarmı</a></li><li><a href="/haberler/ges-inverter-grid-overvoltage-sebeke-gerilimi-yuksek-ac-kablo-gerilim-yukselmesi-teshis">GES grid overvoltage</a></li><li><a href="/haberler/ges-uretim-var-fatura-yuksek-oz-tuketim-sayac-mahsuplasma-kontrolu">GES üretim ve fatura mutabakatı</a></li><li><a href="/haberler/parafudr-kirmizi-gosterge-kartus-degisimi-remote-contact-teshis">Parafudr durum göstergesi</a></li><li><a href="/haberler/topraklama-pensi-kazikli-3-kutuplu-fall-of-potential-olcum-farki">Topraklama ölçüm yöntemleri</a></li><li><a href="/haberler/notr-iletken-asiri-akim-triplen-harmonik-led-ups-ofis-otel-teshis">Nötr ve harmonik termal risk</a></li><li><a href="/haberler/elektrik-gerilimi-dusuk-180-200-volt-edas-teknik-kalite-olcum-basvurusu">Düşük gerilim teknik kalite ölçümü</a></li></ul></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://manuals.sma.de/STPxx50/en-US/14585885579.html" target="_blank" rel="noopener">SMA Event 3501: Insulation failure</a></li><li><a href="https://manuals.sma.de/STPHxx-60/en-US/10418003723.html" target="_blank" rel="noopener">SMA: PV sisteminde ground fault kontrolü</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults" target="_blank" rel="noopener">Huawei SUN2000: Low insulation resistance fault location</a></li><li><a href="https://webstore.iec.ch/en/publication/63726" target="_blank" rel="noopener">IEC 62446-1: devreye alma, test ve dokümantasyon</a></li><li><a href="https://webstore.iec.ch/en/publication/27382" target="_blank" rel="noopener">IEC 62446-2: PV bakım ve arıza giderme</a></li><li><a href="https://webstore.iec.ch/en/publication/110893" target="_blank" rel="noopener">IEC 62548-1:2023+A1:2025 PV dizi tasarım güvenliği</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Riso Low alarmı inverter arızası mıdır?</summary><p>Çoğu durumda alarm, PV dizisi ile toprak arasındaki yalıtımın yetersiz olduğunu gösterir; inverter ölçüm zinciri de ayrıca doğrulanmalıdır.</p></details><details><summary>Alarm neden özellikle yağmurdan veya çiğden sonra çıkar?</summary><p>Nem; çatlak kablo, hatalı konnektör, junction box veya modül yalıtımındaki zayıf noktayı görünür hâle getirerek toprağa kaçak yolunu düşürebilir.</p></details><details><summary>Alarmı silip inverteri yeniden başlatmak güvenli midir?</summary><p>Kök neden bulunmadan tekrarlı reset güvenli kabul değildir. Üretici prosedürüne göre izolasyon ve string ayrımı yetkin personelce yapılmalıdır.</p></details><details><summary>Megger ile doğrudan invertere bağlı string ölçülür mü?</summary><p>Hayır. İnverter, optimizör ve hassas elektronikler ölçüm geriliminden zarar görebilir; cihazlar üretici talimatına göre ayrılmalı ve uygun test gerilimi seçilmelidir.</p></details><details><summary>AFCI alarmı ile Riso Low aynı şey midir?</summary><p>Hayır. AFCI seri ark algısına, Riso Low ise DC devrenin toprağa karşı yalıtımına odaklanır; aynı kusurlu bağlantı bazen iki farklı belirti üretebilir.</p></details></section>
<section class="cta"><h2>Dönüşüm çağrısı: GES yalıtım arızası kök neden matrisi</h2><p>Riso trendi, hava koşulu, string–MPPT haritası, kutup-toprak gerilimleri, izolasyon testi ve onarım sonucunu tek kanıt zincirinde birleştirin.</p><p><a class="button" href="/karar-motoru">Riso kanıt dosyasını başlat</a></p></section>
</article></main>
<footer><div class="wrap"><p><strong>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, görevli tedarik şirketi veya kamu kurumu değildir.</strong></p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer>
</body>
</html>
