<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>GES İnverter Reaktif Güç, Q(U) ve cosφ(P): Gerilim Desteği Nasıl Çalışır? | ALO186</title><meta name="description" content="GES inverterinde Q(U), cosφ(P), sabit Q ve güç faktörü ayarlarının gerilim, aktif güç ve şebeke bağlantısına etkisini; doğru kabul ölçümleriyle öğrenin."><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi"><link rel="stylesheet" href="../alo186-article.css"><meta name="robots" content="index,follow,max-image-preview:large"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter reaktif güç, Q(U) ve cosφ(P): gerilim desteği nasıl çalışır?","description":"PV inverter şebeke destek modlarını, aktif güç etkisini ve commissioning kanıtlarını açıklayan teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Reaktif güç"},{"@type":"DefinedTerm","name":"Q(U)"},{"@type":"DefinedTerm","name":"cosφ(P)"},{"@type":"DefinedTerm","name":"Sabit Q"},{"@type":"DefinedTerm","name":"Güç faktörü"},{"@type":"DefinedTerm","name":"Görünür güç"},{"@type":"DefinedTerm","name":"P/Q önceliği"},{"@type":"DefinedTerm","name":"Bağlantı noktası"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Q(U) nedir?","acceptedAnswer":{"@type":"Answer","text":"Q(U), inverterin reaktif güç tepkisini ölçülen şebeke gerilimine göre bir karakteristik eğriyle değiştiren kontrol modudur. Eğri ve işaret yönü bağlantı şartı ile üretici dokümanına göre ayarlanır."}},{"@type":"Question","name":"Reaktif güç ayarı üretimi düşürür mü?","acceptedAnswer":{"@type":"Answer","text":"İnverter görünür güç veya akım sınırına ulaştığında seçilen P/Q önceliğine bağlı olarak aktif güç azaltılabilir. Her üretim düşüşü panel arızası değildir."}},{"@type":"Question","name":"cosφ ayarı rastgele değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Şebeke işletmecisi gereksinimi, proje, ülke ayarı, sayaç noktası ve üretici prosedürü doğrulanmadan değiştirilmemelidir."}},{"@type":"Question","name":"Q(U) yüksek gerilim sorununu kesin çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kablo gerilim yükselmesi, trafo kademesi, faz dengesizliği, bağlantı gücü ve şebeke empedansı ayrı incelenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES inverter reaktif güç","item":"https://alo186.com/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header><main><article><p class="eyebrow">GES · inverter · şebeke desteği</p><h1>GES inverter reaktif güç, Q(U) ve cosφ(P): gerilim desteği nasıl çalışır?</h1><p class="lead"><strong>Doğrudan cevap:</strong> Şebeke bağlantılı inverter yalnız aktif enerji üretmez; uygun model ve bağlantı şartlarında sabit güç faktörü, sabit reaktif güç, cosφ(P), Q(P) veya gerilime bağlı Q(U) modlarıyla reaktif güç sağlayabilir. Bu işlev gerilim yönetimine katkı verebilir; ancak görünür güç sınırı, P/Q önceliği ve şebeke koşulları nedeniyle aktif üretimi de etkileyebilir. Ayar değişikliği, alarm susturma yöntemi değil commissioning işlemidir.</p><div class="notice"><strong>Yetki sınırı:</strong> Ülke veri seti, şebeke koruma ve reaktif güç parametreleri bağlantı anlaşmasını etkileyebilir. Rastgele cosφ veya Q(U) değişikliği yapılmamalı; yetkili personel, güncel proje ve ilgili şebeke gereksinimiyle ilerlemelidir.</div><section><h2>Kontrol modları arasındaki fark</h2><table><thead><tr><th>Mod</th><th>Ne yapar?</th><th>Temel kanıt</th></tr></thead><tbody><tr><td>Sabit cosφ</td><td>Aktif güce göre belirli güç faktörünü korur</td><td>P, Q, cosφ ve faz bazlı değerler</td></tr><tr><td>Sabit Q</td><td>Belirlenen reaktif güç set değerini izler</td><td>Set değeri, gerçekleşen Q ve sınırlar</td></tr><tr><td>cosφ(P)</td><td>Aktif güç seviyesine göre güç faktörünü değiştirir</td><td>Eğri noktaları ve farklı P seviyelerinde ölçüm</td></tr><tr><td>Q(P)</td><td>Aktif güce göre reaktif güç eğrisi uygular</td><td>P-Q kayıtları ve eğri uygunluğu</td></tr><tr><td>Q(U)</td><td>Bağlantı noktası gerilimine göre reaktif güç tepkisi verir</td><td>Gerilim, Q, zaman damgası ve ölçüm noktası</td></tr></tbody></table></section><section><h2>Yüksek gerilim veya üretim düşüşünde teşhis sırası</h2><ol><li><strong>Bağlantı gereksinimini bulun:</strong> Onaylı proje, dağıtım bağlantı görüşü, ülke veri seti ve istenen kontrol modu aynı dosyada olmalıdır.</li><li><strong>Ölçüm noktasını belirleyin:</strong> İnverter terminali, ana pano ve bağlantı noktası gerilimleri farklı olabilir. Q(U) geri bildiriminin hangi sayaçtan geldiği doğrulanmalıdır.</li><li><strong>Aktif modu ve set kaynağını kaydedin:</strong> Yerel parametre, plant controller, analog giriş, Modbus veya uzaktan komut birbirini geçersiz kılabilir.</li><li><strong>İşaret konvansiyonunu doğrulayın:</strong> Endüktif/kapasitif veya pozitif/negatif Q gösterimi üreticiler ve sayaçlar arasında değişebilir.</li><li><strong>P-Q-S sınırını kontrol edin:</strong> Görünür güç veya akım sınırında Q önceliği aktif gücü; P önceliği ise reaktif güç hedefini azaltabilir.</li><li><strong>Gerilim yükselmesinin diğer nedenlerini dışlayın:</strong> AC kablo kesiti/uzunluğu, trafo kademesi, faz dengesizliği, bağlantı noktası empedansı ve eşzamanlı üretim incelenmelidir.</li><li><strong>Basamaklı kabul testi yapın:</strong> Farklı gerilim ve aktif güç bölgelerinde set değeri, gerçekleşen Q, cosφ, P ve alarm kayıtları zaman senkronlu doğrulanmalıdır.</li></ol></section><section><h2>Reaktif güç neden aktif üretimi azaltabilir?</h2><p>İnverterin aktif güç P ve reaktif güç Q bileşenleri görünür güç kapasitesi içinde birlikte çalışır. Fronius ülke ayarı dokümanı, maksimum görünür güce ulaşıldığında Q önceliğinin reaktif güç hedefini korumak için aktif gücü azaltabildiğini; P önceliğinin ise tersini yaptığını belirtir. SMA dokümanları da şebeke yönetimi işlevleri arasında Q(V), Q(P), cosφ(P) ve cosφ(V) eğrilerini sayar. Bu nedenle öğle saatindeki sınırlama, termal derating veya clipping ile karıştırılmadan olay ve parametre kayıtlarıyla ayrılmalıdır.</p><ul><li><a href="https://manuals.fronius.com/HTML/4204260413/en-US.html" rel="noopener" target="_blank">Fronius — GEN24, Tauro ve Verto ülke ayarı/rekatif güç modları ↗</a></li><li><a href="https://manuals.fronius.com/html/4204102015/en.html" rel="noopener" target="_blank">Fronius — SnapINverter reaktif güç çalışma alanı ↗</a></li><li><a href="https://manuals.sma.de/Business-Systeme-PL/en-US/14700096139.html" rel="noopener" target="_blank">SMA — Grid management services ve Q(V)/Q(P) işlevleri ↗</a></li><li><a href="https://manuals.sma.de/EDMM-10A/en-US/391139595.html" rel="noopener" target="_blank">SMA — Bağlantı noktasında reaktif güç kontrolü ve sayaç ihtiyacı ↗</a></li><li><a href="https://manuals.sma.de/STP50-40/en-US/5810005643.html" rel="noopener" target="_blank">SMA — Q on Demand ve aktif güç etkisi ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Yerel bağlantı şartı, firmware ve üretici parametre adı işlem öncesinde yeniden doğrulanmalıdır.</p></section><section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">İnverter şebeke gerilimi yüksek hatası</a><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">İnverter clipping ve DC/AC oranı</a><a href="/haberler/ges-inverter-sicakta-guc-dusuruyor-temperature-derating">İnverter sıcaklık deratingi</a><a href="/hesaplama/inverter-uygunluk/">İnverter uygunluk aracı</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a></div></section><section class="cta"><h2>Parametre ekranını kabul raporuna dönüştürün</h2><p>Reaktif güç modu; proje gereksinimi, sayaç/plant controller kaydı, farklı çalışma noktalarındaki P-Q-U ölçümü ve aktif güç etkisiyle birlikte doğrulandığında anlamlıdır.</p><a class="button" href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES ve şebeke entegrasyonu kapsamını incele</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 inverter üreticisi, dağıtım şirketi veya proje onay mercii değildir. Ölçüm yapılmadan yeni inverter, kompanzasyon ekipmanı ya da ek donanım önerilmez; doğru ayar ve mevcut sistem yeterliyse satın almama geçerli sonuçtur.</p></section><section class="faq"><h2>Sık sorulanlar</h2><details><summary>Q(U) nedir?</summary><p>Şebeke gerilimine göre reaktif güç set değerini karakteristik eğri üzerinden değiştiren kontrol modudur.</p></details><details><summary>Reaktif güç ayarı üretimi düşürür mü?</summary><p>Görünür güç veya çıkış akımı sınırına ulaşıldığında seçilen önceliğe göre aktif güç azalabilir.</p></details><details><summary>cosφ ayarı yüksek gerilim alarmını çözer mi?</summary><p>Tek başına garanti etmez. Kablo, trafo, faz dengesi, şebeke empedansı ve bağlantı şartı birlikte değerlendirilmelidir.</p></details><details><summary>İnverter arızalı mı?</summary><p>Aktif kontrol modu, set değeri, P/Q önceliği ve bağlantı noktası ölçümü doğrulanmadan arıza kararı verilmemelidir.</p></details></section></article></main><footer>ALO186 bağımsız elektrik bilgi ağıdır; EDAŞ, üretici veya resmî kabul kuruluşu değildir.</footer></body></html>