<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>GES İnverter Riso Düşük: İzolasyon Direnci Arızası Nasıl Bulunur? | ALO186</title>
  <meta name="description" content="GES inverterinde Riso düşük veya insulation fault alarmında yağmur, DC kablo, konnektör, modül ve string arızasını güvenli ölçüm ve bölme yöntemiyle ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ges-inverter-riso-dusuk-izolasyon-direnci-arizasi"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterinde Riso düşük veya izolasyon direnci arızası nasıl bulunur?","description":"PV dizisindeki düşük izolasyon direncini alarm zamanı, hava koşulu, string bölme, DC-gerilim/PE ve uygun izolasyon ölçümüyle güvenli biçimde sınıflandırır.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-riso-dusuk-izolasyon-direnci-arizasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"PV insulation resistance Riso"},{"@type":"DefinedTerm","name":"ground fault isolation"},{"@type":"DefinedTerm","name":"DC string segmentation"},{"@type":"DefinedTerm","name":"insulation monitoring"},{"@type":"DefinedTerm","name":"moisture-dependent fault"},{"@type":"DefinedTerm","name":"PV megohmmeter test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Riso düşük alarmı inverter arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Çoğu durumda alarm PV dizisi, DC kablo, konnektör, modül veya nem kaynaklı yalıtım problemine işaret eder; ancak inverter giriş devresi ve ölçüm fonksiyonu da üretici prosedürüyle ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Alarm yalnız yağmurdan sonra çıkıyorsa normal midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yağmur veya çiy arızayı görünür hâle getirebilir; geçici olarak kaybolması izolasyonun sağlıklı olduğunu kanıtlamaz. Ölçüm arızanın oluştuğu benzer çevre koşullarında tekrarlanmalıdır."}},{"@type":"Question","name":"İzolasyon direnci multimetreyle ölçülür mü?","acceptedAnswer":{"@type":"Answer","text":"Standart multimetre, uygun test gerilimiyle gerçek izolasyon direnci testi yapmaz. PV sistem gerilimine ve modül üreticisi sınırlarına uygun izolasyon test cihazı ve güvenli kısa devre/ayırma düzeni gerekir."}},{"@type":"Question","name":"Arızalı string yeniden invertere bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üretici prosedürleri, toprak arızası giderilmeden ilgili stringin invertere bağlanmamasını ister. Sağlam olduğu doğrulanan stringler ayrı değerlendirilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"GES Riso düşük izolasyon arızası","item":"https://alo186.com/haberler/ges-inverter-riso-dusuk-izolasyon-direnci-arizasi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/inverter-uygunluk/">İnverter uygunluğu</a><a href="/haberler/ges-mc4-konnektor-farkli-marka-birlikte-kullanilir-mi">PV konnektör güvenliği</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · Riso · izolasyon direnci · DC toprak arızası · nem · string testi</span><h1>GES inverterinde Riso düşük veya izolasyon direnci arızası nasıl bulunur?</h1><p class="lead">Riso düşük alarmı, PV dizisinin DC+ veya DC− tarafı ile toprak arasında beklenenden düşük bir yalıtım direnci görüldüğünü anlatır. Arıza; ezilmiş DC kablo, farklı/uyumsuz konnektör, su alan ek kutusu, modül junction box’ı, kemirgen hasarı, kablo tavasında sürtünme veya nemle belirginleşen bir kaçak nedeniyle oluşabilir. İnverter alarmını tekrar tekrar silmek, arızalı stringi yeniden bağlamak veya megger testini gelişigüzel uygulamak güvenli çözüm değildir.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: SMA, Huawei, SolarEdge ve Fronius servis dokümanları</span><span>PV DC tarafı güneş varken enerjilidir; ölçüm yetkili personel işidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce alarmın tarih-saat ve hava koşulu trendini kaydedin; sonra inverteri üretici prosedürüyle ayırın, stringleri birbirinden ayırarak arızalı bölümü daraltın, DC+/PE ve DC−/PE gerilim davranışını değerlendirin ve yalnız uygun test cihazı ile modülün azami sistem gerilimini aşmadan izolasyon direncini ölçün. Arızalı string giderilmeden yeniden devreye alınmaz.</div>
<div class="layout"><div class="article">
<section><h2>1. Riso neyi ölçer, RCD ile aynı şey midir?</h2><p>İnverterin insulation monitoring fonksiyonu, toprağa göre yalıtım durumunu PV üretimi başlamadan önce veya ürün mimarisine göre işletme sırasında kontrol eder. Bu değer:</p><ul><li>AC taraftaki 30 mA RCD açma testinin yerine geçmez,</li><li>PE sürekliliği veya topraklama elektrodu direnci değildir,</li><li>seri DC ark algılama AFCI fonksiyonuyla aynı değildir,</li><li>bir stringin DC+ veya DC− ile çerçeve/toprak arasında kaçak yolu olup olmadığını gösterir.</li></ul><p>Fronius, yalıtımsız/ungrounded PV dizilerinde inverterin DC kutupları ile toprak arasındaki direnci kontrol ettiğini ve uygunsuz durumda şebekeye beslemeyi engellediğini açıklar.</p></section>
<section><h2>2. Alarm neden sabah, yağmur veya çiy sonrasında çıkar?</h2><p>SMA Event 3501 açıklaması, alarmın yağmur ve çiy gibi çevresel koşullardan etkilenebileceğini; güçlü rüzgârın hasarlı canlı kabloyu topraklı metal parçaya temas ettirebileceğini belirtir. Huawei de düşük izolasyon alarmının olası nedenleri arasında PV dizi–toprak kısa devresini ve nemli ortamda zayıflayan izolasyonu sayar.</p><div class="warning"><strong>Geçici kaybolma onarım değildir:</strong> Güneş yükselip yüzey kuruduğunda alarmın kaybolması, su alan konnektör veya hasarlı kablonun güvenli olduğu anlamına gelmez. Ölçüm aynı saat ve benzer nem koşulunda tekrarlanmalıdır.</div></section>
<section><h2>3. En sık arıza noktaları nelerdir?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Muhtemel bölge</th><th>Kanıt</th></tr></thead><tbody><tr><td>Yağmurdan sonra alarm</td><td>Konnektör, junction box, ek kutusu, kablo rakoru</td><td>Nem izi, izolasyon trendi, termal/görsel kontrol</td></tr><tr><td>Rüzgârla aralıklı alarm</td><td>Sarkmış veya çerçeveye sürten DC kablo</td><td>Güzergâh ve mekanik sabitleme kontrolü</td></tr><tr><td>Tek MPPT/string bağlanınca alarm</td><td>İlgili string ve modül grubu</td><td>String bölme ve ayrı izolasyon ölçümü</td></tr><tr><td>Yeni bakım sonrası başladı</td><td>Yanlış krimp, çapraz eşleşmiş konnektör, sıkışmış kablo</td><td>Montaj kaydı ve üretici uyumluluk kontrolü</td></tr><tr><td>Bütün stringlerde benzer düşük değer</td><td>Ortak DC kablo yolu, inverter girişi veya ölçüm yöntemi</td><td>Referans string ve üretici servis prosedürü</td></tr></tbody></table></div></section>
<section><h2>4. DC+/PE ve DC−/PE gerilimleri nasıl yorumlanır?</h2><p>SMA prosedüründe her string için DC+ ile PE, DC− ile PE ve DC+ ile DC− gerilimleri ölçülür. İki toprak gerilimi kararlıysa ve toplamları yaklaşık string gerilimine eşitse, toprak arızasının konumu gerilim oranından yaklaşık daraltılabilir. Ancak kapasitif etkiler, değişken ışınım ve inverter bağlantısı sonucu yanıltıcı değerler oluşabilir.</p><ul><li>Ölçüm cihazının DC gerilim sınıfı sistemin azami gerilimini karşılamalıdır.</li><li>String inverterden ve diğer paralel yollardan güvenle ayrılmalıdır.</li><li>Gerilim ölçümü kesin kanıt üretmezse izolasyon direnci testine geçilir.</li><li>Canlı çerçeve veya konstrüksiyona temas edilmez.</li></ul></section>
<section><h2>5. İzolasyon testi hangi şartlarla yapılır?</h2><p>PV modüller, optimizörler, SPD’ler ve inverter girişleri gelişigüzel megger testinden zarar görebilir. SMA, stringin güvenli ayırma ve kısa devre düzeniyle hazırlanmasını; test geriliminin modülün azami sistem gerilimine mümkün olduğunca yakın fakat onu aşmayacak şekilde seçilmesini ister.</p><ol class="steps"><li>Üretici veri sayfasından modül ve bağlı elektroniklerin izin verilen test yöntemini doğrulayın.</li><li>İnverteri AC ve DC kaynaklardan üretici sırasıyla ayırın.</li><li>Paralel stringleri ve ölçümü etkileyen SPD/elektronik yolları şemaya göre ayırın.</li><li>Beklenen string izolasyon direncini modül sayısı ve üretici değerinden hesaplayın.</li><li>Uygun PV izolasyon test cihazıyla her stringi aynı yöntem ve çevre koşulunda ölçün.</li><li>Teorik/baseline değerden belirgin sapmayı string bölme yöntemiyle daraltın.</li><li>Arıza giderildikten sonra görsel, tork, izolasyon ve inverter self-test kanıtlarını kaydedin.</li></ol></section>
<section><h2>6. String bölme yöntemi arıza yerini nasıl daraltır?</h2><p>Bir MPPT’ye bağlı birden fazla string varsa önce stringler ayrı değerlendirilir. Arızalı string bulunduğunda modül dizisi güvenli ayırma noktalarından iki gruba bölünür ve her bölüm tekrar test edilir. Bu binary segmentation yaklaşımı arıza bölgesini hızla daraltabilir; fakat modül konnektörlerini yük altında ayırmak veya uyumsuz geçici ek yapmak yasaktır.</p><p>Huawei’nin güncel SUN2000 kılavuzları bazı modellerde alarm sonrasında otomatik izolasyon fault location çalıştırıldığını ve uygulamada yaklaşık konum bilgisinin gösterilebildiğini belirtir. Bu bilgi saha ölçümünün ve görsel kontrolün yerine değil, önceliklendirme amacıyla kullanılır.</p></section>
<section><h2>7. Kabul ve kapanış kaydı nasıl hazırlanır?</h2><ol class="steps"><li>Alarm kodu, inverter seri/modeli, MPPT ve tarih-saat kaydı</li><li>Hava durumu ve alarmın tekrarlama koşulu</li><li>String Voc, DC+/PE, DC−/PE ve izolasyon sonuçları</li><li>Kullanılan test cihazı, test gerilimi ve kalibrasyon bilgisi</li><li>Arıza fotoğrafı: kablo, konnektör, junction box veya modül</li><li>Değiştirilen parça için aynı üretici/tip ve krimp/tork kanıtı</li><li>Kuru ve mümkünse nemli koşulda yeniden doğrulama</li><li>İnverter self-test, olay kaydı ve en az bir üretim çevrimi</li></ol><p><a class="button" href="/hesaplama/inverter-uygunluk/">İnverter ve PV giriş kapsamını kontrol edin</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">GES devir ve kabul paketini oluşturun</a></p><p><a class="button secondary" href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES teknik inceleme kapsamını hazırlayın</a></p><div class="warning"><strong>Affiliate sınırı:</strong> İzolasyon test cihazı, DC konnektör, SPD, kablo ve modül sabit/yüksek gerilimli PV sistem parçalarıdır. Sistem gerilimi, ölçüm kategorisi, konnektör eşleşmesi, kablo kesiti ve üretici prosedürü doğrulanmadan ürün veya mağaza bağlantısı açılmaz. Mevcut parça sağlam ve kabul kayıtları yeterliyse gereksiz değişim yapılmaz.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://manuals.sma.de/STPxx50/en-US/14585885579.html" rel="external noopener">SMA Event 3501 — insulation failure, yağmur/çiy ve mekanik etkiler</a></li><li><a href="https://manuals.sma.de/STPxx-US-41/en-US/391466379.html" rel="external noopener">SMA — PV sistemini gerilim ve izolasyon direnciyle toprak arızasına karşı kontrol etme</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults" rel="external noopener">Huawei SUN2000 — Low insulation resistance alarmı ve otomatik fault location</a></li><li><a href="https://knowledge-center.solaredge.com/en/application-note-solaredge-terramax-inverter-isolation-fault-troubleshooting" rel="external noopener">SolarEdge TerraMax — Isolation Fault Troubleshooting application note</a></li><li><a href="https://manuals.fronius.com/html/4204260419/en-US.html" rel="external noopener">Fronius GEN24 — insulation monitoring ve RCMU çalışma sınırı</a></li></ul><p class="source-note">Kaynaklar 29 Temmuz 2026 tarihinde kontrol edildi. Ölçüm ve yeniden devreye alma, ürün servis kılavuzu, tesis tek hattı ve yerel iş güvenliği kurallarıyla birlikte uygulanmalıdır.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Riso değeri kaç MΩ olmalıdır?</summary><p>Tek bir evrensel eşik yoktur. İnverterin minimum başlangıç eşiği, sistem gerilimi, modül sayısı, modül teknolojisi ve üretici tarafından beklenen toplam değer birlikte değerlendirilir. En güçlü kanıt aynı yöntemle ölçülen stringler ve geçmiş baseline karşılaştırmasıdır.</p></details><details><summary>SPD arızası Riso alarmı yapabilir mi?</summary><p>Evet. DC SPD’nin kaçak veya hasarlı olması toprağa paralel yol oluşturabilir. Ancak SPD’yi devreden çıkarmak korumasız işletme anlamına gelebileceğinden yalnız yetkili test prosedürüyle değerlendirilir.</p></details><details><summary>AFCI alarm vermiyorsa izolasyon sağlam mıdır?</summary><p>Hayır. AFCI seri arkı hedefler; Riso ise toprağa izolasyonu izler. Bir konnektör veya kablo arızası iki fonksiyondan yalnız birini tetikleyebilir.</p></details><details><summary>İnverter resetlenince üretim başladıysa sorun çözülmüş müdür?</summary><p>Hayır. Nem kurumuş veya arıza geçici olarak kaybolmuş olabilir. Alarm trendi, string ölçümü ve fiziksel arıza kapanış kanıtı olmadan sorun kapatılmaz.</p></details></section>
</div><aside class="side"><div class="card"><strong>Hızlı ayrım</strong><p>Alarm yalnız bir string bağlandığında oluşuyorsa arıza önce o stringde daraltılır.</p></div><div class="card"><strong>Güvenlik kuralı</strong><p>Toprak arızalı PV stringi invertere yeniden bağlanmaz.</p></div></aside></div>
</article></main>
<footer><div class="wrap">ALO186 bağımsız bilgilendirme platformudur; EDAŞ, inverter üreticisi, ürün satıcısı veya resmî kabul kuruluşu değildir.</div></footer>
</body></html>
