<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Şebeke Geldiği Hâlde Neden Üretime Geçmez? | ALO186</title>
<meta name="description" content="Şebeke geri geldiği hâlde GES inverter üretime başlamıyorsa anti-islanding, yeniden bağlanma süresi, gerilim-frekans penceresi, nötr ve grid-code ayarını güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Şebeke geri geldiği hâlde GES inverter neden üretime geçmez?","description":"GES inverterde anti-islanding, yeniden bağlanma süresi, şebeke gerilim-frekans penceresi, AC bağlantı ve grid-code teşhis rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Anti-islanding"},{"@type":"DefinedTerm","name":"Yeniden bağlanma süresi"},{"@type":"DefinedTerm","name":"Grid code"},{"@type":"DefinedTerm","name":"Gerilim penceresi"},{"@type":"DefinedTerm","name":"Frekans penceresi"},{"@type":"DefinedTerm","name":"Şebeke izleme"},{"@type":"DefinedTerm","name":"Country data set"},{"@type":"DefinedTerm","name":"Nötr sürekliliği"},{"@type":"DefinedTerm","name":"AC kontaktör"},{"@type":"DefinedTerm","name":"Bağlantı noktası"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Şebeke geldikten sonra inverter neden hemen üretime başlamaz?","acceptedAnswer":{"@type":"Answer","text":"İnverter, gerilim ve frekansın seçili şebeke kodundaki yeniden bağlanma penceresinde kararlı kaldığını doğrulamadan şebekeye enerji vermez. Bekleme süresi ve sınırlar ürün ile yerel bağlantı şartına bağlıdır."}},{"@type":"Question","name":"Anti-islanding arızası inverterin bozuk olduğunu gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerilim veya frekans sapması, eksik faz ya da nötr, yanlış grid-code, AC sigorta-kontaktör sorunu ve şebeke ölçüm hatası benzer bekleme veya bağlantı reddi oluşturabilir."}},{"@type":"Question","name":"Yeniden bağlanma süresi sıfırlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yetkisiz biçimde azaltılmamalı veya atlanmamalıdır. Süre; şebeke güvenliği, ürün sertifikasyonu, bağlantı anlaşması ve seçili ülke koduyla ilişkilidir."}},{"@type":"Question","name":"İnverter ekranında şebeke gerilimi görünmesi bağlantı için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tüm fazlar, nötr ve PE düzeni, frekans, gerilim sürekliliği, faz sırası, bağlantı noktası ve koruma girişleri birlikte uygun olmalıdır."}},{"@type":"Question","name":"İnverteri kapatıp açmak sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Geçici kayıt veya haberleşme sorununda yardımcı olabilir; ancak tekrarlayan bağlantı reddinde olay günlüğü alınmadan yeniden başlatma kök nedeni gizleyebilir. Üretici sırası ve yetkin personel prosedürü izlenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES yeniden bağlanma"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a><a href="/sektor-rehberi">Sektör Rehberi</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · anti-islanding · grid-code · yeniden bağlanma · gerilim · frekans · 19 dk</span><h1>Şebeke geri geldiği hâlde GES inverter neden üretime geçmez?</h1><p class="lead"><strong>Şebekenin binada görünmesi, inverterin güvenli bağlantı şartlarının tamamlandığı anlamına gelmez.</strong> İnverter; tüm fazları, nötrü, gerilim ve frekans kararlılığını, seçili grid-code sınırlarını, koruma girişlerini ve yeniden bağlanma zamanını doğruladıktan sonra AC kontaktörünü kapatır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Tam inverter modeli ve yerel bağlantı şartı esas alınır</span><span>AC/DC ölçüm ve parametre erişimi yalnız yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Önce beklemenin normal koruma süresi mi, kalıcı bağlantı reddi mi olduğunu ayırın.</strong> IEC 62116, şebekeye bağlı PV inverterlerde adalanmayı önleme işlevlerinin testini; IEC 61727 ise şebeke arayüzü gereklerini kapsar. Üretici tanı kılavuzları, eksik faz veya nötr, yanlış ülke veri seti, AC terminal-sigorta sorunu ve izin verilen aralık dışındaki gerilimin inverterin bağlantısını engelleyebileceğini gösterir. Kabul, yalnız ekrandaki “grid available” işaretiyle değil; zaman eşleşmeli olay kaydı, bağlantı noktasındaki ölçüm ve üretici grid-code raporuyla yapılmalıdır.</p></section>
<section><h2>Belirtiyi olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Şebeke geldikten sonra belirli süre bekliyor</td><td>Üretici yeniden bağlanma sayacı, gerilim-frekans kararlılığı ve grid-code</td><td>Bekleme süresini sıfırlamak</td></tr><tr><td>Sürekli “waiting for grid” gösteriyor</td><td>Tüm fazlar, nötr, PE, AC sigorta-kontaktör ve bağlantı noktası</td><td>DC panel veya inverter değiştirmek</td></tr><tr><td>Bulutlu havada bağlanıyor, yüksek üretimde ayrılıyor</td><td>AC gerilim yükselmesi, kablo düşümü/yükselimi ve trafo kademe durumu</td><td>Koruma üst sınırını artırmak</td></tr><tr><td>Bakım sonrası hiç bağlanmıyor</td><td>Grid-code, ülke veri seti, faz sırası, uzaktan durdurma ve firmware parametreleri</td><td>Fabrika ayarına rastgele dönmek</td></tr><tr><td>Bir inverter bağlanıyor, diğeri bekliyor</td><td>Cihaz bazlı AC terminal, ölçüm kanalı, kontaktör, sigorta ve konfigürasyon karşılaştırması</td><td>Şebekeyi tek neden saymak</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve yeniden bağlantı kabul zinciri</h2><ol class="steps"><li><strong>Olay kimliğini sabitleyin:</strong> İnverter modeli, seri grubu, firmware, olay kodu, kesinti başlangıç-bitiş zamanı ve yeniden bağlanma denemesini kaydedin.</li><li><strong>İşletme modunu ayırın:</strong> Şebekeye paralel, zero-export, depolamalı, ada/backup ve uzaktan aktif güç komutlarını tek hatta işaretleyin.</li><li><strong>Bağlantı noktasını ölçün:</strong> Faz-faz, faz-nötr, faz-PE gerilimleri ile frekansı inverter terminalinde ve ortak bağlantı noktasında eş zamanlı kaydedin.</li><li><strong>Faz ve nötr sürekliliğini doğrulayın:</strong> Eksik faz, gevşek nötr, sigorta, ayırıcı, kontaktör, terminal ısınması ve faz sırasını kontrol edin.</li><li><strong>Gerilim-frekans penceresini karşılaştırın:</strong> Ölçülen en düşük-en yüksek değerleri seçili grid-code’un bağlantı ve yeniden bağlantı sınırlarıyla eşleyin.</li><li><strong>Kararlılık süresini inceleyin:</strong> Şebekenin yalnız anlık değil, üreticinin tanımladığı süre boyunca izin verilen pencerede kaldığını olay trendinden doğrulayın.</li><li><strong>Kontrol girişlerini kontrol edin:</strong> Rapid shutdown, DRM, ripple control, zero-export kontrolörü, EMS, uzaktan stop ve haricî koruma rölesinin gerçek durumunu kaydedin.</li><li><strong>Grid-code bütünlüğünü doğrulayın:</strong> Ülke veri seti, şebeke tipi, nominal gerilim-frekans, koruma sürümü ve yetkili değişiklik geçmişini üretici raporundan karşılaştırın.</li><li><strong>Cihazları A/B karşılaştırın:</strong> Aynı barada çalışan inverterlerin gerilim, olay kodu, kontaktör durumu ve parametre sürümünü karşılaştırarak ortak ve cihaz özel nedenleri ayırın.</li><li><strong>Kademeli kabulü tamamlayın:</strong> Şebeke kes-gel senaryosu, düşük-yüksek üretim ve EMS/zero-export modlarında bağlantı süresi, güç rampası ve tekrar ayrılmayı kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>İnverter marka, model ve firmware</li><li>Olay kodu ve zaman damgası</li><li>Kesinti başlangıç ve şebeke dönüş zamanı</li><li>Seçili ülke veri seti ve grid-code</li><li>Bağlantı ve yeniden bağlantı gerilim sınırları</li><li>Frekans sınırları ve kararlılık süresi</li><li>Faz-faz, faz-nötr ve faz-PE trendleri</li><li>Faz sırası ve nötr sürekliliği</li><li>AC sigorta, ayırıcı ve kontaktör durumu</li><li>PE ve ana topraklama bağlantısı</li><li>Uzaktan stop ve koruma girişleri</li><li>EMS, zero-export ve setpoint kayıtları</li><li>Ortak bağlantı noktası ölçümleri</li><li>Kes-gel ve üretim rampası kabul sonucu</li></ul></section>
<section class="warning"><h2>Anti-islanding, gerilim-frekans koruması veya yeniden bağlanma sayacını köprülemeyin</h2><p>Bu işlevler şebeke çalışanlarını, tesisi ve bağlı ekipmanı istemsiz adalanma ve uygunsuz paralel çalışmaya karşı korur. Yetkisiz parametre değişikliği bağlantı anlaşmasını, ürün uygunluğunu ve can güvenliğini etkileyebilir.</p></section>
<section class="boundary"><h2>Tek “grid fault” kaydına bakarak inverter, kart veya trafo satın almayın</h2><p>Eksik nötr, terminal-sigorta, yanlış grid-code, uzaktan stop, gerilim yükselmesi veya kısa süreli frekans olayı aynı sonucu oluşturabilir. Parça ve yatırım kararı zaman eşleşmeli AC ölçüm, olay günlüğü ve parametre raporundan sonra verilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>şebeke geri geldikten sonra inverterin bağlantı izni ve yeniden bağlanma sürecine</strong> odaklanır. <a href="/haberler/ges-zero-export-ct-yonu-ihracat-siniri-kabul">zero-export rehberi</a> ihracat limitini ve CT yönünü; <a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">aktif harmonik filtre rehberi</a> PCC kompanzasyonunu; <a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">BESS SoC rehberi</a> depolama enerji tahminini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><ul><li><a href="/haberler/ges-zero-export-ct-yonu-ihracat-siniri-kabul">GES zero-export, CT yönü ve ihracat sınırı</a></li><li><a href="/haberler/monofazeden-trifazeye-gecis-edas-proje-sayac-guc-degisimi">EDAŞ bağlantı ve güç değişimi süreci</a></li><li><a href="/haberler/parafudr-kirmizi-yesil-gosterge-uzak-kontak-degisim">Parafudr gösterge ve uzak kontak</a></li><li><a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">Topraklama ölçüm yöntemi</a></li><li><a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">Aktif harmonik filtre commissioning</a></li><li><a href="/haberler/trafo-k-faktoru-harmonik-derating-nonlineer-yuk-secimi">Trafo harmonik derating</a></li><li><a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter koruma ayarları</a></li><li><a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a></li><li><a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">BESS SoC sapması ve kalibrasyon</a></li><li><a href="/haberler/vpp-toplayici-sozlesmesi-soc-telemetri-gelir-ceza-kontrol-listesi">VPP telemetri ve kontrol sınırları</a></li><li><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Şebeke geldikten sonra inverter neden hemen üretime başlamaz?</summary><p>Gerilim ve frekansın seçili şebeke kodunda tanımlanan koşullarda kararlı kalmasını bekler.</p></details><details><summary>Anti-islanding arızası inverterin bozuk olduğunu gösterir mi?</summary><p>Hayır; AC bağlantı, nötr, grid-code ve şebeke kalitesi aynı belirtiyi oluşturabilir.</p></details><details><summary>Yeniden bağlanma süresi sıfırlanabilir mi?</summary><p>Yetkisiz biçimde azaltılmamalı veya atlanmamalıdır.</p></details><details><summary>Ekranda şebeke gerilimi görünmesi yeterli midir?</summary><p>Hayır; bütün fazlar, nötr, frekans, koruma girişleri ve bağlantı penceresi birlikte uygun olmalıdır.</p></details><details><summary>İnverteri kapatıp açmak sorunu çözer mi?</summary><p>Tekrarlayan arızada olay kaydı alınmadan yeniden başlatma kök nedeni gizleyebilir.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/6479" rel="noopener" target="_blank">IEC 62116:2014</a> — Şebekeye bağlı PV inverterlerde adalanmayı önleme test prosedürü.</li><li><a href="https://webstore.iec.ch/en/publication/5736" rel="noopener" target="_blank">IEC 61727:2004</a> — Şebekeye paralel PV sistemlerinin utility interface gerekleri.</li><li><a href="https://manuals.sma.de/STPxx50/en-US/14814083339.html" rel="noopener" target="_blank">SMA Event 1302</a> — Eksik faz/nötr, AC bağlantı ve yanlış ülke veri seti tanısı.</li><li><a href="https://www.epdk.gov.tr/Detay/Icerik/3-0-92/lisanssiz-uretim" rel="noopener" target="_blank">EPDK Lisanssız Üretim</a> — Türkiye’de güncel bağlantı ve mevzuat belgelerine erişim.</li></ul><p>Kaynaklar 1 Ağustos 2026 tarihinde yeniden kontrol edildi. Evrensel yeniden bağlanma süresi, gerilim-frekans sınırı veya grid-code parametresi yayımlanmadı; tam ürün, bağlantı görüşü ve yetkili ayar raporu esas alınır.</p></section>
<section class="cta"><h2>Şebeke dönüşünü olay–ölçüm–parametre kabul dosyasına dönüştürün</h2><p>İnverter olay kodu, faz-nötr ölçümü, grid-code, AC kontaktör, uzaktan stop ve yeniden bağlantı sayacını tek zaman çizelgesinde birleştirerek gereksiz kart değişimini ve uygunsuz koruma ayarını önleyin.</p><p><a class="button" href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi ile GES kayıt planını başlatın</a></p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur. Bu içerik EDAŞ bağlantı görüşü, üretici servisi, koruma rölesi testi, mevzuat değerlendirmesi veya devreye alma kabulünün yerine geçmez. İnverterin AC/DC bölmesinde kullanıcı müdahalesi önerilmez.</p></section></article></main><footer><div class="wrap"><p><strong>ALO186</strong>, bağımsız elektrik bilgi ağıdır; EDAŞ, üretici, servis, test laboratuvarı veya resmî kabul kuruluşu değildir.</p></div></footer></body></html>
