<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Şebeke Gerilimi Yüksek Hatası: Çözüm Sırası | ALO186</title><meta name="description" content="GES inverterinde şebeke gerilimi yüksek, grid overvoltage veya on dakikalık ortalama hatasının nedenlerini; kablo, bağlantı noktası ve EDAŞ ayrımıyla öğrenin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter şebeke gerilimi yüksek hatası: Nedenleri ve çözüm sırası","description":"PV inverter grid overvoltage ve on dakikalık ortalama gerilim hatasını güvenli biçimde ayırma rehberi.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Grid overvoltage"},{"@type":"DefinedTerm","name":"On dakikalık ortalama gerilim"},{"@type":"DefinedTerm","name":"Şebeke empedansı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter şebeke gerilimi yüksek hatası neden olur?","acceptedAnswer":{"@type":"Answer","text":"Bağlantı noktasındaki şebeke gerilimi veya şebeke empedansı yüksek olabilir; AC kablo gerilim yükselmesi, gevşek bağlantı, faz dengesizliği veya yanlış ülke ayarı da etkili olabilir."}},{"@type":"Question","name":"Bu hata inverterin bozuk olduğu anlamına gelir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverter güç kalitesi sınırları nedeniyle üretimi azaltabilir veya şebekeden ayrılabilir. Kaynak eşzamanlı ölçümle ayrılmalıdır."}},{"@type":"Question","name":"Gerilim sınırı kullanıcı tarafından yükseltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Ülke ayarı ve koruma limitleri şebeke kodu, dağıtım şirketi ve yetkili servis koşullarıyla yönetilmelidir."}},{"@type":"Question","name":"EDAŞ ne zaman aranır?","acceptedAnswer":{"@type":"Answer","text":"Yetkili ölçüm bağlantı noktasındaki gerilimin yerel şebeke koşulları nedeniyle yüksek olduğunu gösteriyorsa ilgili dağıtım şirketinin resmî kanalına kayıt açılmalıdır."}}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head><body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/edas-bul">EDAŞ bul</a><a href="/fatura-analizi">Üretim analizi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · inverter · şebeke gerilimi · grid overvoltage · 10 dk</span><h1>GES inverter şebeke gerilimi yüksek hatası: Nedenleri ve çözüm sırası</h1><p class="lead">Grid overvoltage, AC voltage too high veya on dakikalık ortalama gerilim hatası her zaman inverter arızası değildir. İnverter, bağlantı noktasındaki gerilim veya şebeke empedansı sınırın dışına çıktığında üretimi azaltabilir ya da şebekeden ayrılabilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: SMA / Fronius / EPDK</span><span>Bağımsız bilgi; EDAŞ kaydı veya servis onayı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Hata kodu ve zaman damgası kaydedilir; üretim sırasında inverter AC terminali ile tesisin şebeke bağlantı noktası aynı anda ölçülür. İnverter tarafı belirgin yüksekse AC kablo ve bağlantı; bağlantı noktası da yüksekse yerel <strong>şebeke gerilimi</strong> ve <strong>şebeke empedansı</strong> araştırılır. Koruma sınırları veya <strong>ülke ayarı</strong> kullanıcı tarafından değiştirilmemelidir.</div>
<div class="layout"><div class="article">
<section><h2>1. İnverter neden üretimi keser?</h2><p>Şebekeye bağlı inverter gerilim, frekans ve ada çalışma korumalarını izler. SMA olay açıklamalarında bağlantı noktasındaki gerilim veya empedans yüksek olduğunda inverterin ayrıldığı; bazı olaylarda <strong>on dakikalık ortalama</strong> gerilimin izin verilen aralığın dışına çıktığı belirtilir.</p><div class="warning"><strong>Güvenlik sınırı:</strong> Hata limitini yükseltmek çözüm değildir. Ayarlar şebeke kodu ve <strong>dağıtım şirketi</strong> koşullarıyla uyumlu olmalı, yalnız yetkili kişi tarafından yönetilmelidir.</div></section>
<section><h2>2. Olay türünü ayırın</h2><div class="table-wrap"><table><thead><tr><th>Olay</th><th>Anlam</th><th>Kanıt</th></tr></thead><tbody><tr><td>Anlık/spot aşırı gerilim</td><td>Kısa sürede sınır aşımı</td><td>Hata kodu ve saniyelik kayıt</td></tr><tr><td>On dakikalık ortalama</td><td>Gerilimin süreklilik göstererek yüksek kalması</td><td>10 dakikalık faz gerilimleri</td></tr><tr><td>Gerilime bağlı güç kısma</td><td>İnverterin şebeke kararlılığı için gücü azaltması</td><td>AC gerilim ve aktif güç grafiği</td></tr></tbody></table></div></section>
<section><h2>3. En sık nedenler</h2><div class="grid"><div class="card"><h3>Yerel şebeke yüksek</h3><p>Trafo kademesi, düşük tüketim veya yoğun dağıtık üretim PCC gerilimini yükseltebilir.</p></div><div class="card"><h3>AC kablo yükselmesi</h3><p>Uzun veya yetersiz kesitli hat, ihracat sırasında inverter terminal gerilimini yükseltebilir.</p></div><div class="card"><h3>Bağlantı sorunu</h3><p>Gevşek klemens, kesici, kablo ucu veya nötr bağlantısı etkili olabilir.</p></div><div class="card"><h3>Faz dengesizliği</h3><p>Tek fazlı üretimin yoğun olduğu faz daha erken sınıra ulaşabilir.</p></div><div class="card"><h3>Yanlış ülke ayarı</h3><p>Şebeke koduyla uyumsuz veri seti yanlış davranışa yol açabilir.</p></div><div class="card"><h3>Ölçüm/servis sorunu</h3><p>PCC normal olduğu hâlde olay sürüyorsa cihaz ve ölçüm doğrulanmalıdır.</p></div></div></section>
<section><h2>4. Kullanıcının güvenli kanıt listesi</h2><ol class="steps"><li>Tam hata kodunu, açıklamayı ve tarih-saat bilgisini kaydedin.</li><li>Olayın güneşli öğle saatlerinde mi oluştuğunu not edin.</li><li>Uygulamadan AC gerilim, aktif güç ve üretim kesintisi grafiğini saklayın.</li><li>Tek faz veya bütün fazları etkileyip etkilemediğini kontrol edin.</li><li>Pano açmayın, klemens sıkmayın ve gerilim altında ölçüm yapmayın.</li></ol><p><a class="button" href="/edas-bul">Bölgenizdeki resmî dağıtım şirketini bulun</a></p></section>
<section><h2>5. Yetkili ölçüm nasıl ayrım yapar?</h2><p>Ölçüm yüksek üretim anında eşzamanlı yapılmalıdır. İnverter AC terminali, GES ana panosu ve sayaç/PCC noktasında faz gerilimleri karşılaştırılır. İnverter terminali PCC'den belirgin yüksekse tesis içi AC hat ve bağlantılar; PCC de yüksekse yerel şebeke koşulları önceliklidir.</p></section>
<section><h2>6. EDAŞ mı, kurulum firması mı?</h2><div class="grid"><div class="card"><h3>Kurulum/servis</h3><p>Yanlış ülke ayarı, yetersiz AC kablo, gevşek bağlantı veya yalnız inverter terminalinde yükselme.</p></div><div class="card"><h3>Dağıtım şirketi</h3><p>Yetkili ölçümle PCC geriliminin yerel şebeke nedeniyle yüksek kalması veya bölgede eşzamanlı olay.</p></div></div><p>Başvuruya hata kodları, tarih-saat, faz bazlı ölçüm ve bağlantı noktası raporu eklenmelidir. ALO186 resmî kayıt almaz.</p></section>
<section><h2>7. Clipping ile karıştırmayın</h2><p>DC/AC clipping, sıcaklık derating'i, reaktif güç kontrolü, gerilime bağlı güç kısma ve şebekeden ayrılma ayrı nedenlerdir. Yalnız üretim grafiğinin düzleşmesi yüksek şebeke gerilimini kanıtlamaz.</p><p><a class="button secondary" href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">Clipping ve şebeke kaynaklı kısma farkını açın</a></p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://manuals.sma.de/STPxx-US-41/en-US/391460235.html" rel="nofollow noopener">SMA — yüksek şebeke gerilimi/empedansı olayları</a></li><li><a href="https://manuals.sma.de/SBSExx-US-50/en-US/10969706635.html" rel="nofollow noopener">SMA — on dakikalık ortalama gerilim olayı</a></li><li><a href="https://manuals.sma.de/SBS251VL10/en-US/391460235.html" rel="nofollow noopener">SMA — ülke veri seti ve aktif güç kısma</a></li><li><a href="https://www.fronius.com/en/solar-energy/installers-partners/technical-data/all-products/inverters/fronius-symo/fronius-symo-3-0-3-m" rel="nofollow noopener">Fronius — şebeke izleme teknik dokümantasyonu</a></li><li><a href="https://www.epdk.gov.tr/Detay/Icerik/3-0-92/lisanssiz-uretim" rel="nofollow noopener">EPDK — lisanssız üretim resmî portalı</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai ölçüm ve ayar tam inverter modeli ve bağlantı anlaşmasıyla doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı ayrım</h2><ul><li>Hata kodunu ve saati kaydedin</li><li>Üretim anında eşzamanlı ölçüm yapın</li><li>İnverter–PCC farkını karşılaştırın</li><li>Ülke ayarını kullanıcı değiştirmesin</li><li>PCC yüksekse resmî EDAŞ kaydı açın</li></ul></div><div class="side-card"><h2>İlgili içerikler</h2><p><a href="/edas-bul">EDAŞ Bulucu</a></p><p><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">DC/AC oranı ve clipping</a></p><p><a href="/haberler/lisanssiz-ges-mahsuplasma-ihtiyac-fazlasi">GES mahsuplaşma</a></p></div></aside></div></article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, inverter üreticisi, servis veya proje onay kuruluşu değildir.</p></div></footer></body></html>