<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES String Current Mismatch ve Düşük Akım | ALO186</title>
<meta name="description" content="GES inverterde String Current Mismatch veya düşük string akımını; ışınım, MPPT grubu, sigorta, konnektör, I-V eğrisi ve sıcaklıkla doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-string-current-mismatch-dusuk-akim-mppt-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterde String Current Mismatch: düşük akımın gerçek nedeni nasıl bulunur?","description":"GES inverterde String Current Mismatch veya düşük string akımını; ışınım, MPPT grubu, sigorta, konnektör, I-V eğrisi ve sıcaklıkla doğrulayın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-string-current-mismatch-dusuk-akim-mppt-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"String Current Mismatch"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"MPPT"},{"@type":"DefinedTerm","name":"I-V curve"},{"@type":"DefinedTerm","name":"Isc"},{"@type":"DefinedTerm","name":"Imp"},{"@type":"DefinedTerm","name":"String fuse"},{"@type":"DefinedTerm","name":"Irradiance"},{"@type":"DefinedTerm","name":"Bypass diode"},{"@type":"DefinedTerm","name":"IEC 61829"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"String Current Mismatch alarmı modül arızasını kesin gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gölgeleme, kirlenme, farklı yönelim, açık sigorta, gevşek konnektör, kablo direnci, yanlış MPPT gruplaması, akım sensörü veya modül arızası benzer belirti oluşturabilir."}},{"@type":"Question","name":"String Voc normalse string sağlıklı sayılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Açık devre gerilimi normal görünürken yük altında yüksek dirençli bağlantı, açık sigorta veya bozuk konnektör nedeniyle akım üretilemeyebilir. İşletme akımı ve gerekirse I-V eğrisi ayrıca ölçülmelidir."}},{"@type":"Question","name":"Farklı yönelimdeki stringler aynı grupta karşılaştırılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Doğrudan karşılaştırma yanlış alarm oluşturabilir. Aynı modül tipi, seri modül sayısı, yönelim, eğim ve gölgeleme özelliklerine sahip girişler karşılaştırma grubunda tutulmalıdır."}},{"@type":"Question","name":"Düşük akım alarmı yalnız sabah veya bulutlu havada oluşuyorsa arıza mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Düşük ışınımda ölçüm belirsizliği ve doğal akım farkları artabilir. Alarmın aktivasyon eşiği ve gecikmesi üretici prosedürüne göre, yeterli DC güç koşulunda değerlendirilmelidir."}},{"@type":"Question","name":"PV konnektörünü inverter çalışırken ayırarak string testi yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. DC konnektörler yük altında ayrılmamalıdır. İzolasyon, kilitleme-etiketleme ve gerilimsizlik doğrulaması üretici prosedürüyle yetkili kişilerce yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES string akım uyumsuzluğu"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · string akımı · MPPT · I-V eğrisi · sigorta · konnektör · 20 dk</span><h1>GES inverterde String Current Mismatch: düşük akımın gerçek nedeni nasıl bulunur?</h1><p class="lead"><strong>Bir stringi yalnız komşusundan düşük akım çekiyor diye arızalı saymayın.</strong> Önce gerçekten karşılaştırılabilir stringleri, aynı ışınım ve sıcaklık koşulunda ayırın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC ve üretici teknik dokümanları</span><span>DC müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>String Current Mismatch veya düşük string akımında önce aynı modül tipi, seri modül sayısı, yönelim, eğim ve gölgeleme koşuluna sahip girişleri aynı MPPT karşılaştırma grubunda değerlendirin; olay anındaki ışınım-sıcaklık verisini, her girişin akım ve gerilimini, string fuse durumunu, konnektör-kablo termografisini ve gerektiğinde IEC 61829’a uygun I-V eğrisini birlikte inceleyin.</strong> Normal Voc, yük altında akım yolunun sağlam olduğunu kanıtlamaz. DC sigortayı köprülemeyin ve konnektörü yük altında ayırmayın.</p></section>
<section><h2>Düşük akımı beş ayrı katmanda sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Katman</th><th>Tipik neden</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Çevresel</td><td>Gölgeleme, kirlenme, kar, farklı yönelim veya eğim</td><td>Işınım, sıcaklık, drone/görsel kontrol ve benzer string karşılaştırması</td></tr><tr><td>Bağlantı yolu</td><td>Açık string fuse, gevşek krimp, uyumsuz konnektör, hasarlı kablo</td><td>Gerilimsiz süreklilik, termografi, gerilim düşümü ve konektör incelemesi</td></tr><tr><td>Modül</td><td>Kırık hücre, bypass diyot, PID veya modül uyumsuzluğu</td><td>I-V eğrisi, termografi, elektrolüminesans veya segmentli A/B testi</td></tr><tr><td>Topoloji</td><td>Yanlış MPPT grubu, farklı seri modül sayısı veya as-built sapması</td><td>String haritası, ürün etiketi, giriş ataması ve devreye alma dosyası</td></tr><tr><td>İnverter ölçümü</td><td>Akım sensörü, giriş kanalı, firmware veya eşik yapılandırması</td><td>Haricî DC ölçüm, kanal değişimi, olay günlüğü ve üretici parametreleri</td></tr></tbody></table></div></section>
<section><h2>Karşılaştırma grubu yanlışsa alarm da yanlış olabilir</h2><p>SMA’nın string-failure detection işlevi, her girişin toplam akımını benzer özellikteki girişlerin ortalamasıyla karşılaştırır. Üretici; aynı gölgeleme, yönelim veya modül tipine sahip girişlerin aynı grupta tutulmasını, tolerans, hassasiyet, gecikme ve aktivasyon eşiğinin ayarlanmasını ister. Çok düşük ışınımda veya heterojen dizilimde doğal farklar alarm üretebildiği için olayın yeterli DC güç koşulunda doğrulanması gerekir.</p></section>
<section><h2>Normal Voc neden yeterli değildir?</h2><p>Açık devrede akım akmadığından yüksek dirençli bir krimp, kısmen yanmış konnektör veya açık sigortaya bağlı topoloji bazı ölçümlerde beklenen gerilimi gösterebilir. İnverter yük çektiğinde ise aynı yol akımı sınırlayabilir. Bu nedenle Voc, işletme gerilimi-akımı, string fuse sürekliliği, sıcaklık farkı ve I-V eğrisi birlikte yorumlanmalıdır.</p></section>
<section><h2>I-V eğrisi arızanın imzasını görünür kılar</h2><p>IEC 61829, PV dizilerinin sahada akım-gerilim karakteristiğinin ve eşlik eden meteorolojik koşulların ölçülmesi için prosedür tanımlar. Eğride kısa devre akımının düşmesi ışınım/kirlenme veya paralel kayıp; basamaklar kısmi gölge/bypass diyot; dolum faktörü bozulması ise seri direnç veya modül sorunuyla ilişkili olabilir. Sonuçlar ışınım ve hücre sıcaklığına göre normalize edilmeden farklı günler karşılaştırılmamalıdır.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Olayı dondurun:</strong> Alarm kodu, inverter, MPPT, giriş, tarih-saat, firmware ve eşik ayarlarını kaydedin.</li><li><strong>As-built haritayı çıkarın:</strong> Her stringin modül tipi, seri sayısı, yönelim, eğim ve giriş atamasını doğrulayın.</li><li><strong>Karşılaştırılabilir grubu kurun:</strong> Yalnız aynı elektriksel ve çevresel özellikteki stringleri birlikte değerlendirin.</li><li><strong>Meteorolojik koşulu kaydedin:</strong> Olay anı POA ışınımı, modül sıcaklığı, gölge ve kirlenme durumunu alın.</li><li><strong>İnverter trendini karşılaştırın:</strong> Aynı anda her girişin DC akım, gerilim ve MPPT gücünü dışa aktarın.</li><li><strong>Güvenli ayırma uygulayın:</strong> Üretici prosedürü, LOTO ve gerilimsizlik doğrulaması olmadan DC bağlantıya dokunmayın.</li><li><strong>Sigorta ve bağlantıyı inceleyin:</strong> String fuse, ayırıcı, klemens, krimp, konnektör ve kabloda süreklilik/termal bulgu arayın.</li><li><strong>String ölçümünü yapın:</strong> Polarite, Voc ve uygun koşulda işletme akımını kalibre cihazla kaydedin.</li><li><strong>I-V veya A/B testi uygulayın:</strong> Şüpheli stringi IEC 61829’a göre ölçün ya da üretici izinli giriş karşılaştırması yapın.</li><li><strong>Onarım sonrası kabul edin:</strong> Aynı ışınım aralığında akım farkı, termal durum, alarm ve günlük enerji verimini yeniden doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model, seri numarası ve firmware</li><li>Alarm kodu, alt kodu ve zaman damgası</li><li>MPPT ve string giriş numarası</li><li>Modül marka-model ve seri modül sayısı</li><li>Yönelim, eğim, gölgeleme ve kirlenme durumu</li><li>As-built string/MPPT bağlantı haritası</li><li>POA ışınımı ve modül sıcaklığı</li><li>Her girişin eşzamanlı DC akım ve gerilimi</li><li>String fuse, ayırıcı ve SPD durumu</li><li>Konnektör, krimp, kablo ve klemens termografisi</li><li>Polarite ve Voc ölçüm sonuçları</li><li>I-V eğrisi ve meteorolojik normalizasyon bilgisi</li><li>Haricî ölçüm ile inverter sensörü karşılaştırması</li><li>Onarım sonrası alarm, güç ve günlük enerji kabul sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava">DC overvoltage ve yüksek Voc</a> içeriğinden farklı olarak işletme akımı ve performans kaybına; <a href="/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis">Riso/izolasyon</a> içeriğinden farklı olarak toprak kaçağına değil stringler arası akım farkına; <a href="/haberler/ges-inverter-afci-dc-ark-hatasi-konnektor-string-teshis">AFCI/DC ark</a> içeriğinden farklı olarak ark alarmına değil düşük üretim kanıtına odaklanır. Şebeke dönüşü için <a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">anti-islanding ve yeniden bağlantı</a>, ölçüm için <a href="/haberler/akim-trafolu-elektrik-sayaci-carpan-hatasi-yuksek-fatura-teshis">CT/VT sayaç doğrulaması</a>, genel yönlendirme için <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/sektor-rehberi">sektör rehberleri</a>, <a href="/hesaplama">hesaplama araçları</a>, <a href="/haberler">teknik makaleler</a>, <a href="/elektrik-kesintisi">kesinti merkezi</a>, <a href="/amazon-elektrik-urunleri">ürün karar merkezi</a> ve <a href="/">ALO186 ana sayfası</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgi platformudur; üretici, dağıtım şirketi, ürün satıcısı veya yetkili servis değildir. PV stringler gündüz boyunca tehlikeli DC gerilim üretir. Konnektörler yük altında ayrılmaz; sigorta, AFCI, izolasyon izleme veya başka koruma köprülenmez. Ölçüm ve onarım yalnız uygun KKD, kilitleme-etiketleme ve üretici prosedürü kullanan yetkili kişilerce yapılır.</p></section>
<section class="cta"><h2>Teknik değerlendirmeyi kanıta bağlayın</h2><p>String haritası, ışınım-sıcaklık, eşzamanlı akım/gerilim, sigorta-konnektör termografisi ve I-V eğrisini tek bir <strong>GES string performans ve kayıp kabul matrisi</strong> içinde birleştirin. Böylece çevresel fark, bağlantı arızası, modül kaybı ve inverter sensör hatası birbirinden ayrılır.</p><p><a class="button" href="/iletisim">Teknik ön değerlendirme talep et</a></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>String Current Mismatch alarmı modül arızasını kesin gösterir mi?</summary><p>Hayır. Gölgeleme, kirlenme, farklı yönelim, açık sigorta, gevşek konnektör, kablo direnci, yanlış MPPT gruplaması, akım sensörü veya modül arızası benzer belirti oluşturabilir.</p></details><details><summary>String Voc normalse string sağlıklı sayılır mı?</summary><p>Hayır. Açık devre gerilimi normal görünürken yük altında yüksek dirençli bağlantı, açık sigorta veya bozuk konnektör nedeniyle akım üretilemeyebilir. İşletme akımı ve gerekirse I-V eğrisi ayrıca ölçülmelidir.</p></details><details><summary>Farklı yönelimdeki stringler aynı grupta karşılaştırılabilir mi?</summary><p>Doğrudan karşılaştırma yanlış alarm oluşturabilir. Aynı modül tipi, seri modül sayısı, yönelim, eğim ve gölgeleme özelliklerine sahip girişler karşılaştırma grubunda tutulmalıdır.</p></details><details><summary>Düşük akım alarmı yalnız sabah veya bulutlu havada oluşuyorsa arıza mıdır?</summary><p>Her zaman değil. Düşük ışınımda ölçüm belirsizliği ve doğal akım farkları artabilir. Alarmın aktivasyon eşiği ve gecikmesi üretici prosedürüne göre, yeterli DC güç koşulunda değerlendirilmelidir.</p></details><details><summary>PV konnektörünü inverter çalışırken ayırarak string testi yapılabilir mi?</summary><p>Hayır. DC konnektörler yük altında ayrılmamalıdır. İzolasyon, kilitleme-etiketleme ve gerilimsizlik doğrulaması üretici prosedürüyle yetkili kişilerce yapılmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><p>Kaynaklar 1 Ağustos 2026 tarihinde doğrulandı. Standartların tam metni ve cihazın güncel üretici kılavuzu esas alınmalıdır.</p><ol><li><a href="https://manuals.sma.de/STP50-40/en-US/9495266955.html" rel="noopener noreferrer">SMA — String-failure detection</a> — Benzer girişlerin gruplandırılması, tolerans, gecikme ve aktivasyon eşiği.</li><li><a href="https://manuals.sma.de/Business-Systeme-PL/en-US/14480775051.html" rel="noopener noreferrer">SMA — I-V diagnostic functions</a> — String I-V ve P-V eğrileriyle arıza sapmalarının belgelenmesi.</li><li><a href="https://webstore.iec.ch/en/publication/23561" rel="noopener noreferrer">IEC 61829:2015</a> — PV dizilerinin sahada I-V karakteristiği ve meteorolojik koşulların ölçümü.</li><li><a href="https://webstore.iec.ch/en/publication/63726" rel="noopener noreferrer">IEC 62446-1:2016+A1:2018</a> — Şebekeye bağlı PV sistemlerinin dokümantasyon, devreye alma ve muayene gerekleri.</li><li><a href="https://webstore.iec.ch/en/publication/110893" rel="noopener noreferrer">IEC 62548-1:2023+A1:2025</a> — PV dizi tasarımı, DC kablolama, koruma, ayırma ve topraklama gerekleri.</li></ol></section>
</article></main><footer><div class="wrap"><p><strong>ALO186</strong> · Bağımsız bilgilendirme platformudur; arıza kaydı almaz.</p></div></footer></body></html>
