<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>GES String Voc Soğukta Neden Artar? DC Sınırı | ALO186</title>
<meta name="description" content="PV string açık devre gerilimi soğukta neden yükselir? Modül Voc sıcaklık katsayısı, minimum sıcaklık, inverter azami DC ve MPPT sınırını hesaplayın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ges-string-voc-sogukta-artar-inverter-dc-gerilim-siniri">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"PV string Voc soğukta neden artar? İnverter azami DC gerilimi nasıl doğrulanır?","description":"Modül Voc sıcaklık katsayısı, tasarım minimum sıcaklığı, seri modül sayısı, inverter maksimum DC gerilimi ve MPPT çalışma aralığını ayıran GES kabul rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ges-string-voc-sogukta-artar-inverter-dc-gerilim-siniri","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Photovoltaic string"},{"@type":"DefinedTerm","name":"Open-circuit voltage"},{"@type":"DefinedTerm","name":"Voc"},{"@type":"DefinedTerm","name":"Voltage temperature coefficient"},{"@type":"DefinedTerm","name":"Beta Voc"},{"@type":"DefinedTerm","name":"Standard Test Conditions"},{"@type":"DefinedTerm","name":"STC"},{"@type":"DefinedTerm","name":"Minimum design temperature"},{"@type":"DefinedTerm","name":"Maximum DC input voltage"},{"@type":"DefinedTerm","name":"MPPT voltage range"},{"@type":"DefinedTerm","name":"Start voltage"},{"@type":"DefinedTerm","name":"Maximum input current"},{"@type":"DefinedTerm","name":"Maximum short-circuit current"},{"@type":"DefinedTerm","name":"IEC 62548-1"},{"@type":"DefinedTerm","name":"IEC 60891"},{"@type":"DefinedTerm","name":"PV module tolerance"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"PV modül Voc değeri soğukta neden yükselir?","acceptedAnswer":{"@type":"Answer","text":"Kristal silisyum modüllerde hücre sıcaklığı düştükçe açık devre gerilimi genellikle artar. Modül datasheet'indeki negatif Voc sıcaklık katsayısı, 25 °C'nin altındaki tasarım sıcaklığında gerilim artışını hesaplamak için kullanılır."}},{"@type":"Question","name":"String Voc, inverter MPPT üst sınırını aşarsa inverter zarar görür mü?","acceptedAnswer":{"@type":"Answer","text":"MPPT çalışma aralığının aşılması ile mutlak maksimum DC giriş geriliminin aşılması aynı değildir. MPPT dışına çıkmak üretim/çalışma sorunu yaratabilir; azami DC giriş geriliminin aşılması ise üreticinin güvenlik sınırını ihlal eder ve hasar riski doğurur."}},{"@type":"Question","name":"Tasarımda günlük hava sıcaklığı mı kullanılmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. En düşük tasarım koşulu ve modül/hücre sıcaklığı yaklaşımı proje konumu, standart, üretici yöntemi ve montaj koşuluna göre belirlenmelidir. Yıllık ortalama veya ölçüm günündeki hava sıcaklığı güvenli üst sınır hesabı değildir."}},{"@type":"Question","name":"Sahada ölçülen string Voc hesap değerinden düşükse tasarım güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Tek bir sıcak veya düşük ışınımlı gün ölçümü en soğuk koşuldaki maksimum Voc'u kanıtlamaz. Modül modeli, seri adedi, sıcaklık katsayısı, tasarım minimumu, toleranslar ve inverter exact modeli üzerinden hesap ayrıca yapılmalıdır."}},{"@type":"Question","name":"Daha yüksek gerilimli inverter seçmek her zaman çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce as-built seri modül sayısı, yanlış modül karışımı, datasheet, optimizör sınırı ve MPPT dizilimi doğrulanmalıdır. Stringleri yeniden bölmek veya tasarımı düzeltmek mümkünken yalnız inverter değiştirmek gereksiz yatırım olabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"PV string soğuk Voc","item":"https://alo186.com/haberler/ges-string-voc-sogukta-artar-inverter-dc-gerilim-siniri"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a><a href="/haberler/ges-zero-export-sifir-ihracat-ct-sayac-yonu">GES zero export</a></nav></header>
<main><article>
<p class="eyebrow">GES · PV string · Voc · sıcaklık katsayısı · maksimum DC · MPPT</p>
<h1>PV string Voc soğukta neden artar? İnverter azami DC gerilimi nasıl doğrulanır?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> PV modül hücre sıcaklığı düştükçe açık devre gerilimi genellikle yükselir. Bu nedenle seri modül sayısı, yalnız 25 °C STC Voc değerleri toplanarak seçilmez. Modülün Voc sıcaklık katsayısı, proje konumunun tasarım minimum sıcaklığı, üretim toleransı ve inverterin mutlak azami DC giriş gerilimi birlikte hesaplanmalıdır; en soğuk beklenen koşulda sınır aşılmamalıdır.</p>
<div class="notice"><strong>Ölümcül DC gerilim riski:</strong> Güneş alan PV stringleri inverter kapalı olsa da gerilim üretebilir. Konnektörleri yük altında ayırmak, açık iletkenlere dokunmak veya string Voc ölçümünü uygun CAT/DC sınıfı ekipman ve prosedür olmadan yapmak kullanıcı işlemi değildir. Tasarım ve ölçüm yetkili kişilerce yapılmalıdır.</div>
<section><h2>Dört inverter DC değeri aynı değildir</h2><table><thead><tr><th>Datasheet değeri</th><th>Ne anlatır?</th><th>Yanlış yorum</th></tr></thead><tbody><tr><td>Azami DC giriş gerilimi</td><td>Hiçbir çalışma koşulunda aşılmaması gereken mutlak üst sınır</td><td>MPPT aralığının normal çalışma hedefi sanmak</td></tr><tr><td>MPPT gerilim aralığı</td><td>İnverterin maksimum güç noktası takibi yapabildiği çalışma penceresi</td><td>Soğuk açık devre gerilimi için tek güvenlik sınırı almak</td></tr><tr><td>Başlangıç gerilimi</td><td>İnverterin çalışmaya başlaması için gereken tipik minimum koşul</td><td>Minimum MPP gerilimiyle aynı kabul etmek</td></tr><tr><td>Azami giriş / kısa devre akımı</td><td>MPPT veya giriş başına izin verilen akım sınırları</td><td>Gerilim uygun olduğunda akımın otomatik uygun olduğunu düşünmek</td></tr></tbody></table><p>SMA ve Fronius teknik dokümanları, en soğuk istatistiksel/tasarım koşulunda PV array açık devre geriliminin inverterin maksimum giriş gerilimini aşmaması gerektiğini açıkça belirtir.</p></section>
<section><h2>Soğuk string Voc nasıl hesaplanır?</h2><p>Üretici farklı bir yöntem belirtmiyorsa kavramsal ön kontrol aşağıdaki biçimde kurulabilir:</p><p><code>Voc_modül_soğuk ≈ Voc_STC × [1 + |βVoc| × (25 − Tmin)]</code></p><p><code>Voc_string_soğuk ≈ Seri modül adedi × Voc_modül_soğuk</code></p><p>Burada <code>βVoc</code> katsayısının yüzde/°C veya V/°C birimi datasheet'e göre doğru dönüştürülmelidir. <code>Tmin</code>, rastgele ölçüm gününün hava sıcaklığı değil; proje standardı ve üretici yöntemine göre belirlenmiş tasarım minimum modül/hücre sıcaklığıdır. Modül toleransı, ölçüm belirsizliği ve özel DC-DC ekipman sınırları ayrıca hesaba katılır.</p><p><strong>Örnek:</strong> Voc değeri 49,5 V, Voc sıcaklık katsayısı −0,25 %/°C olan bir modülden 18 adet seri bağlandığını ve tasarım sıcaklığının −10 °C olduğunu varsayalım. Basitleştirilmiş düzeltme katsayısı <code>1 + 0,0025 × 35 = 1,0875</code>; soğuk modül Voc'u yaklaşık 53,83 V ve string Voc'u yaklaşık 969 V olur. Bu yalnız hesap yöntemini gösterir; 1000 V sınıfı bir inverter için tolerans ve üretici güvenlik payı doğrulanmadan uygunluk kararı verilemez.</p></section>
<section><h2>Hangi sıcaklık kullanılmalıdır?</h2><ul><li><strong>Yıllık ortalama sıcaklık:</strong> Maksimum Voc hesabı için uygun değildir.</li><li><strong>Ölçüm anındaki hava sıcaklığı:</strong> Sadece ölçüm koşulunu açıklar; ömür boyu en kötü durumu göstermez.</li><li><strong>En düşük kayıtlı hava sıcaklığı:</strong> Başlangıç verisi olabilir, fakat hücre/modül sıcaklığı ve proje standardı yaklaşımı ayrıca değerlendirilir.</li><li><strong>Üretici tasarım aracı girdisi:</strong> Konum, montaj, modül ve inverter exact modelleriyle kullanılmalı; raporu proje dosyasına eklenmelidir.</li><li><strong>Özel durumlar:</strong> Yüksek rakım, kar yansıması, bifacial modül, optimizör veya DC-DC dönüştürücü ek sınırlar getirebilir.</li></ul><p>IEC 60891:2021, PV cihazlarının I-V karakteristiklerini sıcaklık ve ışınım koşullarına düzeltmek için prosedürler tanımlar. String tasarımında exact modül üreticisinin katsayısı ve güncel tasarım talimatı esas alınmalıdır.</p></section>
<section><h2>Sahada ölçülen Voc neden tek başına yeterli değildir?</h2><p>String açık devre gerilimi; hücre sıcaklığı, ışınım, modül toleransı, seri adedi ve ölçüm cihazından etkilenir. Yaz günü ölçülen düşük Voc, kışın en soğuk ve güneşli anda oluşabilecek maksimum değeri kanıtlamaz. Ölçüm yine de şu hataları bulmak için değerlidir:</p><ol><li>As-built seri modül sayısının projeyle eşleşmemesi.</li><li>Farklı model veya güç sınıfı modüllerin aynı stringde karışması.</li><li>Ters polarite veya eksik bağlantı.</li><li>Yanlış MPPT girişine bağlanmış stringler.</li><li>Modül/optimizör arızası veya bypass davranışı.</li><li>Etiket ile inverter yazılımındaki DC konfigürasyonun uyuşmaması.</li></ol><div class="notice"><strong>Satın almama sınırı:</strong> Sıcak bir günde ölçülen Voc değeri düşük veya inverter “DC overvoltage” alarmı verdi diye doğrudan inverter ya da modül değiştirilmemelidir. Önce exact modül modeli, seri adet, sıcaklık katsayısı, tasarım minimumu, optimizör sınırı, kablolama ve alarm geçmişi doğrulanmalıdır.</div></section>
<section><h2>GES DC kabul dosyası</h2><table><thead><tr><th>Kanıt</th><th>Kaydedilecek alanlar</th></tr></thead><tbody><tr><td>Modül datasheet'i</td><td>Exact model/revizyon, Voc STC, βVoc, tolerans ve azami sistem gerilimi</td></tr><tr><td>String planı</td><td>Seri adet, paralel string, MPPT eşleşmesi ve as-built etiket</td></tr><tr><td>İklim girdisi</td><td>Konum, rakım, Tmin kaynağı ve kullanılan hesap yöntemi</td></tr><tr><td>İnverter datasheet'i</td><td>Exact model, maksimum DC, MPPT aralığı, start gerilimi ve akım sınırları</td></tr><tr><td>Hesap tablosu</td><td>Soğuk Voc, sıcak Vmp, tolerans, tasarım marjı ve özel ekipman sınırı</td></tr><tr><td>Saha ölçümü</td><td>String Voc, polarite, modül/ortam sıcaklığı, ışınım ve cihaz bilgisi</td></tr><tr><td>Alarm ve trend</td><td>DC overvoltage, insulation, AFCI ve MPPT davranış kayıtları</td></tr></tbody></table><p><a href="/haberler/ges-zero-export-sifir-ihracat-ct-sayac-yonu">GES zero export ve CT yönü</a>, <a href="/haberler/ges-mc4-konnektor-isinma-farkli-marka-krimp">MC4 konnektör ve krimp</a>, <a href="/haberler/ges-rapid-shutdown-dc-izolator-afci-farki">rapid shutdown, DC izolatör ve AFCI</a>, <a href="/haberler/gerilim-kalitesi-sikayeti-class-a-olcum-edas-basvuru">Class A gerilim kalitesi</a>, <a href="/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi">BESS kapasite testi</a>, <a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik Kanıt Envanteri</a>, <a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketi</a>, <a href="/elektrik-durum-merkezi?event=ges&amp;scope=facility">Elektrik Durum Merkezi</a> ve <a href="/elektrik-portali/">Elektrik Portalı</a> ile doğrulama zinciri tamamlanabilir.</p></section>
<section><h2>Kaynaklar ve güncellik</h2><ul><li><a href="https://webstore.iec.ch/en/publication/100418" target="_blank" rel="noopener">IEC 62548-1:2023+A1:2025 — PV array tasarım gereklilikleri</a></li><li><a href="https://webstore.iec.ch/en/publication/67693" target="_blank" rel="noopener">IEC 60891:2021 — PV I-V sıcaklık ve ışınım düzeltme prosedürleri</a></li><li><a href="https://manuals.sma.de/STPxx50/en-US/14107188363.html" target="_blank" rel="noopener">SMA — soğuk koşulda maksimum açık devre gerilimi kontrolü</a></li><li><a href="https://manuals.sma.de/SBSxx-10/en-US/391154315.html" target="_blank" rel="noopener">SMA — PV array elektriksel uygunluk ve maksimum giriş gerilimi</a></li><li><a href="https://www.fronius.com/en/solar-energy/installers-partners/technical-data/all-products/inverters/fronius-symo/fronius-symo-10-0-3-m" target="_blank" rel="noopener">Fronius — inverter maksimum giriş, MPP ve akım değerlerinin ayrımı</a></li><li><a href="https://www.fronius.com/en/solar-energy/installers-partners/technical-data/all-products/system-monitoring/fronius-solar-web/fronius-solar-configurator" target="_blank" rel="noopener">Fronius Solar.configurator — sıcaklığa göre string gerilim kontrolü</a></li></ul><p><strong>Son doğrulama: 30 Temmuz 2026.</strong> IEC baskıları, inverter firmware'i ve üretici tasarım araçları güncellenebileceğinden proje anında güncel exact dokümanlar kullanılmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber GES izolasyon arızası, AFCI, MC4 ısınması, zero export veya rapid shutdown içeriklerini tekrar etmez. Görevi, <strong>PV string seri modül sayısını soğuk Voc, modül sıcaklık katsayısı, tasarım minimum sıcaklığı, inverter maksimum DC ve MPPT çalışma aralığı üzerinden doğrulamaktır.</strong></p></section>
<section class="cta"><h2>PV string DC tasarım ve kabul dosyanızı oluşturun</h2><p>Modül ve inverter datasheet'leri, Tmin kaynağı, soğuk Voc hesabı, MPPT eşleşmesi, as-built seri adet ve güvenli saha ölçümlerini tek dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ges-string-voc">Kurumsal ön değerlendirme</a></p></section>
</article></main>
<footer><p>ALO186 bağımsız bilgilendirme platformudur; PV modül/inverter üreticisi, proje onay kuruluşu, EPC veya yetkili servis değildir.</p></footer></body></html>
