<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>Jeneratörde Shunt, PMG ve Dahili Uyartım Farkı: UPS ve VFD Yükleri | ALO186</title>
  <meta name="description" content="Jeneratörde shunt, PMG ve dahili uyartım sistemlerinin UPS, VFD, motor kalkışı, harmonik ve kısa devre davranışına etkisini ölçümlü seçim sırasıyla öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://alo186.com/haberler/jenerator-shunt-pmg-uyartim-ups-vfd-harmonik">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Jeneratörde shunt, PMG ve dahili uyartım farkı: UPS ve VFD yükleri","description":"Jeneratör alternatörünün uyartım mimarisini doğrusal olmayan yük, motor kalkışı, gerilim toparlanması ve kısa devre performansıyla ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://alo186.com/haberler/jenerator-shunt-pmg-uyartim-ups-vfd-harmonik","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Shunt excitation"},{"@type":"DefinedTerm","name":"Permanent magnet generator"},{"@type":"DefinedTerm","name":"Internal excitation"},{"@type":"DefinedTerm","name":"Automatic voltage regulator"},{"@type":"DefinedTerm","name":"Nonlinear load"},{"@type":"DefinedTerm","name":"Voltage dip"},{"@type":"DefinedTerm","name":"Subtransient reactance"},{"@type":"DefinedTerm","name":"Alternator oversizing"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Shunt uyartımlı jeneratör UPS besleyebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet, uygun alternatör ve yük oranıyla besleyebilir; ancak UPS veya VFD harmonikleri alternatör çıkışından beslenen AVR'nin algılama ve uyartım gücünü etkileyebilir. Saha kabulü gerekir."}},{"@type":"Question","name":"PMG jeneratör her zaman daha mı iyidir?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. PMG veya bağımsız uyartım, motor kalkışı, doğrusal olmayan yük ve arıza akımı açısından avantaj sağlayabilir; fakat maliyet, koruma, alternatör boyutu ve gerçek yük profili birlikte değerlendirilir."}},{"@type":"Question","name":"UPS gücü kadar jeneratör seçmek yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS giriş THDi'si, batarya şarjı, bypass, motor kalkışı, faz dengesizliği, alternatör reaktansı ve kabul edilen gerilim/frekans sapması hesaba katılır."}},{"@type":"Question","name":"AVR ayarını yükseltmek gerilim dalgalanmasını çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak hayır. Yanlış kazanç veya stabilite ayarı salınımı artırabilir. Önce yük, algılama bağlantısı, uyartım kaynağı, governor ve alternatör davranışı ayrılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"Jeneratör uyartım sistemi","item":"https://alo186.com/haberler/jenerator-shunt-pmg-uyartim-ups-vfd-harmonik"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör–UPS uyumu</a><a href="/hesaplama/jenerator-gucu-secimi/">Jeneratör hesabı</a></nav></header>
<main><article>
  <p class="eyebrow">Jeneratör · alternatör · AVR · PMG · UPS · VFD</p>
  <h1>Jeneratörde shunt, PMG ve dahili uyartım farkı: UPS ve VFD yükleri</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> Shunt veya self-excited alternatörde AVR hem algılama hem uyartım enerjisini jeneratör çıkışından alır; UPS ve VFD gibi doğrusal olmayan yüklerin bozduğu gerilim bu döngüyü etkileyebilir. PMG veya bağımsız/dahili uyartım mimarisi AVR'ye yük dalga şeklinden daha bağımsız enerji sağlayarak motor kalkışı, harmonikli yük ve arıza sırasında daha kararlı uyartım sunabilir. Nihai seçim yalnız isimle değil alternatör reaktansı, yük spektrumu ve geçici rejim kabulüyle yapılır.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> AVR kazanç, stabilite, droop, governor ve uyartım bağlantılarına yetkisiz müdahale aşırı gerilim, senkronizasyon hatası ve ekipman hasarı oluşturabilir. Ayarlar üretici prosedürü ve kontrollü yük testiyle yapılmalıdır.</div>

  <section><h2>Üç uyartım yaklaşımı nasıl ayrılır?</h2><table><thead><tr><th>Mimari</th><th>AVR'nin enerji kaynağı</th><th>Öne çıkan davranış</th><th>Karar sınırı</th></tr></thead><tbody><tr><td>Shunt / self-excited</td><td>Ana alternatör çıkışı</td><td>Basit ve ekonomik; yük bozulması AVR beslemesine yansıyabilir</td><td>Büyük motor ve yüksek harmonikli yükte toparlanma ayrıca doğrulanır</td></tr><tr><td>PMG</td><td>Ayrı permanent magnet yardımcı jeneratör</td><td>AVR'ye yükten daha bağımsız uyartım enerjisi</td><td>PMG etiketi tek başına düşük THDv garantisi değildir</td></tr><tr><td>Dahili/yardımcı sargı uyartımı</td><td>Ana çıkıştan ayrıştırılmış yardımcı sargı ve güç elektroniği</td><td>Doğrusal olmayan yük altında temiz AVR beslemesi sağlayabilir</td><td>Tam alternatör ve regülatör mimarisi üreticiden doğrulanır</td></tr></tbody></table></section>

  <section><h2>UPS ve VFD neden alternatörü zorlar?</h2><p>Doğrultucu ve inverter girişleri sinüzoidal olmayan akım çekebilir. Harmonik akım alternatör reaktansı üzerinde bozuk gerilim oluşturur; sargı ve rotor kayıplarını artırabilir. Caterpillar, UPS gibi doğrusal olmayan yüklerde daha büyük alternatörün harmonik akımdan doğan ısınmayı ve gerilim bozulmasını azaltmak için gerekebileceğini açıklar.</p><ul><li>Eski 6 darbeli doğrultucular modern aktif PFC girişlere göre daha yüksek THDi üretebilir.</li><li>UPS batarya şarjı kesinti sonrası jeneratör yükünü aniden artırabilir.</li><li>VFD'li motorlar kalkış akımını azaltabilir fakat giriş harmonikleri devam eder.</li><li>Tek faz UPS yükleri üç faz alternatörde dengesizlik ve nötr akımı oluşturabilir.</li></ul></section>

  <section><h2>Shunt sistemde gerilim neden daha yavaş toparlanabilir?</h2><p>Büyük yük adımında alternatör çıkış gerilimi düştüğünde shunt sistemin AVR besleme enerjisi de aynı anda azalabilir. Caterpillar, bu nedenle ana çıkıştan beslenen shunt uyartımda büyük motor kalkışı veya arızada alan akımını hızla artırma kabiliyetinin sınırlanabileceğini; bağımsız uyartımın daha güçlü toparlanma ve arıza akımı sağlayabildiğini belirtir.</p><div class="notice"><strong>Yanlış çıkarım:</strong> Jeneratörde gerilim düşümü varsa sorun otomatik olarak AVR değildir. Motor başlangıç kVA'sı, governor tepkisi, yakıt sistemi, alternatör boyutu, kablo düşümü, kompanzasyon ve UPS şarj adımı birlikte incelenir.</div></section>

  <section><h2>PMG veya dahili uyartım hangi durumlarda değer kazanır?</h2><ol><li><strong>Büyük motor kalkışı:</strong> Yük adımında alan akımını sürdürme ve gerilim toparlanması kritikse.</li><li><strong>UPS, VFD ve SCR yükleri:</strong> Alternatör çıkış dalga şekli bozulduğunda AVR beslemesinin ayrıştırılması isteniyorsa.</li><li><strong>Arıza temizleme:</strong> Koruma elemanının çalışması için belirli süre kısa devre akımı gerekiyorsa.</li><li><strong>Kritik bypass:</strong> UPS'in jeneratörle senkron olup bypassı kullanabilmesi için gerilim/frekans kararlılığı önemliyse.</li><li><strong>Hassas proses:</strong> Yük adımında izin verilen gerilim çukuru ve toparlanma süresi sıkıysa.</li></ol><p>Cummins, bazı jeneratör serilerinde PMG uyartımını motor kalkışı ve arıza temizleme kabiliyetiyle; düşük reaktanslı alternatörleri doğrusal olmayan yüklerde düşük dalga şekli bozulmasıyla ilişkilendirir.</p></section>

  <section><h2>Uyartım sistemi tek başına yeterli değildir</h2><table><thead><tr><th>Parametre</th><th>Neden önemlidir?</th><th>Kabul kanıtı</th></tr></thead><tbody><tr><td>Alternatör subtransient reaktansı</td><td>Harmonik gerilim bozulması ve motor kalkış diplerini etkiler</td><td>Üretici alternatör datası ve yük modeli</td></tr><tr><td>Rotor/stator sıcaklık artışı</td><td>Harmonik akım ek kayıp üretir</td><td>Sıcaklık sınıfı ve yük testi</td></tr><tr><td>AVR algılama biçimi</td><td>Tek faz veya üç faz sensing dengesizlik davranışını etkiler</td><td>Şema ve model opsiyonu</td></tr><tr><td>Governor tepkisi</td><td>Aktif güç adımında frekans düşümü ve toparlanmayı belirler</td><td>Yük adımı frekans trendi</td></tr><tr><td>UPS giriş özellikleri</td><td>THDi, güç faktörü, şarj ve jeneratör modu yükü belirler</td><td>Tam UPS model dokümanı</td></tr></tbody></table></section>

  <section><h2>Doğru teşhis ve devreye alma sırası</h2><ol><li><strong>Yük envanteri:</strong> UPS, VFD, motor, doğrultucu, tıbbi görüntüleme ve tek faz yüklerini ayrı yazın.</li><li><strong>Dalga şekli verisi:</strong> Jeneratör boşta, kademeli yükte ve UPS şarjında THDv/THDi ile tekil harmonikleri kaydedin.</li><li><strong>Geçici rejim testi:</strong> Büyük yük adımında minimum gerilim, minimum frekans ve toparlanma süresini ölçün.</li><li><strong>Uyartım mimarisi:</strong> Shunt, PMG veya yardımcı sargı; sensing faz sayısı ve AVR modelini üretici şemasından doğrulayın.</li><li><strong>Alternatör boyutu:</strong> Sadece motor kW değil harmonik yük, reaktans ve sıcaklık artışına göre alternatör frame seçimini kontrol edin.</li><li><strong>UPS ayarları:</strong> Jeneratör modu, giriş penceresi, batarya şarj sınırı ve bypass senkronunu doğrulayın.</li><li><strong>Onarım sonrası kabul:</strong> Aynı yük senaryosunda gerilim, frekans, THD, sıcaklık ve alarm kayıtlarını tekrar alın.</li></ol></section>

  <section><h2>Belirtiye göre kök neden ayrımı</h2><table><thead><tr><th>Belirti</th><th>Öncelikli inceleme</th><th>Tek başına çözüm olmayan</th></tr></thead><tbody><tr><td>UPS jeneratörü kabul etmiyor</td><td>Gerilim/frekans penceresi, THDv, şarj akımı</td><td>UPS eşiklerini rastgele genişletmek</td></tr><tr><td>Motor kalkışında voltaj çöküyor</td><td>Başlangıç kVA, alternatör reaktansı, uyartım ve governor</td><td>Yalnız AVR voltaj setini artırmak</td></tr><tr><td>Boşta stabil, VFD yükünde salınım</td><td>Harmonik spektrum, sensing, AVR stabilitesi</td><td>AVR kazancını körlemesine yükseltmek</td></tr><tr><td>Alternatör aşırı ısınıyor</td><td>Harmonik akım, faz dengesizliği, frame ve havalandırma</td><td>Sadece jeneratör kW yüzdesine bakmak</td></tr><tr><td>Arıza akımı kesiciyi açtırmıyor</td><td>Uyartım sürdürme, kısa devre eğrisi, koruma koordinasyonu</td><td>Daha büyük kesici takmak</td></tr></tbody></table></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>Caterpillar'ın güncel uyartım teknik yazıları, shunt sistemde yük kaynaklı bozulmaların AVR algılama ve beslemesine yansıyabileceğini; bağımsız/dahili uyartımın UPS, SCR ve VFD gibi doğrusal olmayan yüklerde daha tutarlı uyartım sağlayabildiğini açıklar. Caterpillar ayrıca UPS ve batarya şarj cihazı yüklerinde harmonik ısınma ve gerilim bozulması nedeniyle alternatör büyütmenin gerekebileceğini belirtir. Cummins PMG uyartımını motor kalkışı ve arıza temizleme kabiliyetiyle ilişkilendirir.</p><ul><li><a href="https://www.cat.com/en_US/by-industry/electric-power/Articles/White-papers/excitation-selections.html" target="_blank" rel="noopener">Caterpillar — Shunt ve bağımsız uyartım seçimi ↗</a></li><li><a href="https://www.cat.com/en_US/by-industry/electric-power/Articles/White-papers/cat-internally-excited-alternators.html" target="_blank" rel="noopener">Caterpillar — Dahili uyartımlı alternatör ve doğrusal olmayan yükler ↗</a></li><li><a href="https://www.cat.com/en_US/by-industry/electric-power/Articles/ep-news/ep-news-paralleling-generator-systems-part-three-installation-considerations.html" target="_blank" rel="noopener">Caterpillar — UPS yükü, alternatör büyütme ve gerilim bozulması ↗</a></li><li><a href="https://www.cummins.com/en-na/generators/products/qsk60g-gas-generator-series" target="_blank" rel="noopener">Cummins — PMG, düşük reaktans ve doğrusal olmayan yük performansı ↗</a></li><li><a href="https://www.generac.com/industrial/tools-resources/engineering-resources/power-design-pro/" target="_blank" rel="noopener">Generac — Harmonik spektrumlu jeneratör yük modelleme yaklaşımı ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Uyartım mimarisi, alternatör opsiyonu, reaktans ve kabul limitleri satın alma veya revizyon tarihinde tam model datasından yeniden doğrulanmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör ve UPS uyum rehberi</a> kapasite, giriş penceresi, şarj ve bypass akışını genel olarak açıklar. Bu sayfa jeneratör alternatörünün shunt, PMG veya dahili uyartım mimarisinin harmonikli yük, motor kalkışı ve arıza akımı üzerindeki özel etkisine odaklanır.</p></section>

  <section><h2>İlgili araçlar ve dönüşüm</h2><div class="link-grid"><a href="/haberler/jenerator-ups-birlikte-calisir-mi">Jeneratör–UPS uyumu</a><a href="/haberler/jenerator-transfer-salteri-neden-gerekir">ATS ve güvenli transfer</a><a href="/hesaplama/jenerator-gucu-secimi/">Jeneratör güç ön hesabı</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a><a href="/hizmetler/elektrik-surekliligi-izleme/">Jeneratör güç kalitesi incelemesi</a></div></section>

  <section class="cta"><h2>Jeneratör kVA'sını değil yük adımındaki davranışı kabul edin</h2><p>Uyartım mimarisi, alternatör reaktansı, UPS şarjı ve gerçek yük adımı aynı testte ölçüldüğünde gereksiz jeneratör değişimi ile tekrarlayan UPS–jeneratör kararsızlığı azalır.</p><a class="button" href="/hizmetler/elektrik-surekliligi-izleme/">Jeneratör ve UPS kabul ölçüm kapsamını incele</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 jeneratör, alternatör, AVR veya UPS üreticisi/satıcısı değildir. Bu rehber PMG veya yeni jeneratör satın almayı otomatik olarak önermez.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>PMG takılarak mevcut jeneratör dönüştürülebilir mi?</summary><p>Tam alternatör ve AVR tasarımına bağlıdır. Saha ekiyle evrensel dönüşüm varsayılmamalı; üretici opsiyonu ve mekanik-elektrik uyumu doğrulanmalıdır.</p></details><details><summary>Üç faz sensing tek faz sensing'den her zaman üstün müdür?</summary><p>Dengesizlik algısında avantaj sağlayabilir; ancak regülatör tasarımı, yük ve alternatör bağlantısıyla birlikte değerlendirilir.</p></details><details><summary>Aktif PFC'li UPS alternatör büyütmeyi gereksiz yapar mı?</summary><p>THDi azalabilir fakat yük adımı, şarj, bypass, faz dengesi ve kabul edilen gerilim çukuru yine hesaba katılır.</p></details><details><summary>Jeneratör voltajı salınıyorsa governor mı AVR mi?</summary><p>Frekans ve gerilim trendi birlikte incelenir. Aktif güç/frekans salınımı governor-yakıt tarafını, gerilim/reaktif salınımı uyartım tarafını işaret edebilir; etkileşim de mümkündür.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; jeneratör üreticisi, servis veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>
