<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>Tip F Kaçak Akım Rölesi Nedir? İnverterli Cihazlarda Ne Zaman Kullanılır? | ALO186</title>
  <meta name="description" content="Tip F RCD ile Tip A ve Tip B farkını; ısı pompası, klima, çamaşır makinesi ve tek fazlı frekans dönüştürücülü cihazlarda doğru seçim ve istenmeyen açma kontrolünü öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/kacak-akim-rolesi-tip-f-nedir-inverterli-cihazlar"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Tip F kaçak akım rölesi nedir? İnverterli cihazlarda ne zaman kullanılır?","description":"Tip F artık akım korumasını, Tip A ve Tip B ile dalga biçimi ve uygulama bakımından karşılaştıran teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/kacak-akim-rolesi-tip-f-nedir-inverterli-cihazlar","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Tip F RCD"},{"@type":"DefinedTerm","name":"IEC/EN 62423"},{"@type":"DefinedTerm","name":"Tek fazlı frekans dönüştürücü"},{"@type":"DefinedTerm","name":"Yüksek frekanslı artık akım"},{"@type":"DefinedTerm","name":"İstenmeyen açma"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Tip F kaçak akım rölesi neyi algılar?","acceptedAnswer":{"@type":"Answer","text":"Tip F; Tip A’nın algıladığı sinüzoidal AC ve darbeli DC artık akımlara ek olarak tek fazlı frekans dönüştürücülerin oluşturabildiği karışık ve yüksek frekanslı artık akımlara karşı doğrulanmış bir RCD sınıfıdır."}},{"@type":"Question","name":"İnverter klima veya ısı pompasında her zaman Tip F mi gerekir?","acceptedAnswer":{"@type":"Answer","text":"Her cihaz için otomatik karar verilmez. Tam modelin kurulum kılavuzu, dönüştürücü topolojisi, oluşabilecek düzgün DC bileşeni ve üreticinin istediği RCD tipi esas alınmalıdır. Bazı uygulama Tip A, bazıları Tip F veya Tip B isteyebilir."}},{"@type":"Question","name":"Tip F, Tip B kaçak akım rölesinin yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tip F, tek fazlı frekans kontrollü yüklerin karışık frekans bileşenleri için geliştirilmiştir; düzgün DC artık akımın mümkün olduğu EV, PV veya çok fazlı sürücü gibi uygulamalarda Tip B ya da üreticinin belirttiği özel çözüm gerekebilir."}},{"@type":"Question","name":"Tip F takmak sürekli atan RCD sorununu kesin çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerçek izolasyon kaçağı, nötr karışması, birikimli kaçak akım, nem veya hatalı bağlantı varsa yalnız RCD tipini değiştirmek kök nedeni çözmez. Ölçüm ve üretici talimatı gerekir."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/karar-motoru">Karar motoru</a><a href="/haberler/kacak-akim-rolesi-tip-a-tip-ac-farki">Tip A–AC farkı</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Tip F · IEC/EN 62423 · inverter motor · yüksek frekans · 30 mA · 13 dk</span><h1>Tip F kaçak akım rölesi nedir? İnverterli cihazlarda ne zaman kullanılır?</h1><p class="lead"><strong>Tip F RCD</strong>, özellikle tek fazlı frekans dönüştürücüyle hız kontrolü yapan cihazların oluşturabildiği karışık frekanslı artık akımları algılamak için geliştirilmiştir. Tip A’dan daha geniş bir frekans davranışına sahiptir; fakat düzgün DC artık akımın mümkün olduğu uygulamalarda Tip B’nin otomatik alternatifi değildir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: ABB, Hager ve Legrand RCD teknik dokümanları</span><span>Bağımsız bilgi; ALO186 üretici, EDAŞ veya resmî uygunluk mercii değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Çamaşır makinesi, kurutucu, değişken hızlı pompa, bazı klima ve ısı pompası gibi tek fazlı inverterli yüklerde üretici Tip F isteyebilir. Doğru seçim; yalnız cihazın “inverter” olarak pazarlanmasına değil, tam model kılavuzuna, artık akım dalga biçimine, 30 mA kişi korumasına, birikimli kaçak akıma ve tesisatın ölçüm sonucuna dayanmalıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. Tip AC, Tip A, Tip F ve Tip B farkı</h2><div class="table-wrap"><table><thead><tr><th>RCD tipi</th><th>Algılama odağı</th><th>Tipik karar sınırı</th></tr></thead><tbody><tr><td>Tip AC</td><td>Şebeke frekanslı sinüzoidal AC artık akım</td><td>Elektroniksiz doğrusal yükler; güncel cihaz kılavuzu ayrıca kontrol edilir</td></tr><tr><td>Tip A</td><td>AC + darbeli DC artık akım</td><td>Tek fazlı elektronik yüklerin önemli bölümü</td></tr><tr><td>Tip F</td><td>Tip A kapsamı + karışık/yüksek frekanslı artık akım</td><td>Tek fazlı frekans dönüştürücü ve hız kontrollü motor uygulamaları</td></tr><tr><td>Tip B</td><td>Tip F kapsamına ek düzgün DC ve daha geniş dalga biçimleri</td><td>Üreticinin gerektirdiği EV, PV, UPS veya çok fazlı sürücü uygulamaları</td></tr></tbody></table></div><p>Tip F cihazları <strong>IEC/EN 62423</strong> kapsamındaki karışık frekans testleriyle ilişkilidir. ABB, Tip F’nin tek fazlı inverterlerde oluşabilen yüksek frekans bileşenlerini algıladığını; Hager ve Legrand da frekans kontrollü yükleri Tip F uygulama alanı olarak gösterir.</p></section>
<section><h2>2. Hangi cihazlarda Tip F gündeme gelir?</h2><ul><li>İnverter kontrollü çamaşır makinesi ve kurutucu</li><li>Değişken hızlı klima veya ısı pompası</li><li>Devir kontrollü sirkülasyon, su ve ısıtma pompası</li><li>Elektronik kontrollü buzdolabı veya kompresör</li><li>Tek faz girişli hız kontrollü el aleti ve küçük makine</li><li>Üreticinin açıkça Tip F istediği diğer tek fazlı dönüştürücü yükler</li></ul><div class="warning"><strong>“İnverter” etiketi tek başına yeterli değildir:</strong> aynı ürün grubunda farklı güç elektroniği topolojileri bulunabilir. Tam model kurulum kılavuzu RCD tipini açıkça belirtmiyorsa üreticiden yazılı doğrulama istenmelidir.</div></section>
<section><h2>3. Tip F ne zaman yeterli olmayabilir?</h2><p>Tip F’nin kapsamı düzgün DC artık akım algılayan <strong>Tip B</strong> ile aynı değildir. EV şarjı, PV inverteri, üç fazlı hız sürücüsü, bazı UPS sistemleri veya düzgün DC bileşen oluşturabilen başka ekipmanlarda cihaz üreticisi Tip B, RDC-DD veya özel bir koruma mimarisi isteyebilir.</p><div class="danger"><strong>Tehlikeli kısa yol:</strong> Üreticinin Tip B istediği devrede, yalnız daha ucuz veya daha kolay bulunduğu için Tip F kullanılmamalıdır. RCD tipleri yalnız amper ve mA değerleriyle eşdeğer kabul edilemez.</div></section>
<section><h2>4. Sürekli atan RCD’de doğru teşhis sırası</h2><ol class="steps"><li>Hangi cihaz ve çalışma evresinde açma olduğunu kaydedin: ilk kalkış, ısıtma, sıkıştırma, defrost veya yüksek devir.</li><li>RCD’nin tam tipini, IΔn değerini, nominal akımını ve üretim kodunu okuyun.</li><li>Devredeki toplam koruyucu iletken kaçak akımını ve tek tek yük katkısını ölçün.</li><li>Nötrlerin başka devrelerle karışmadığını ve N–PE bağlantısı bulunmadığını doğrulayın.</li><li>İzolasyon, nem, kablo ve cihaz gövdesi arızasını dışlayın.</li><li>Tam cihaz kılavuzundaki RCD tipini ve ek filtre/ekranlama şartlarını kontrol edin.</li><li>Tip değişikliği gerekiyorsa açma akımı ve süresini yetkili elektrikçiyle test edin.</li></ol><p>Tip F’nin kısa süreli darbeler ve yüksek frekans bileşenleri karşısındaki bağışıklığı istenmeyen açmaları azaltabilir; ancak gerçek kaçak akımı gizlemek için kullanılmamalıdır.</p></section>
<section><h2>5. Seçim kontrol listesi</h2><ul><li>Tam cihaz marka/modeli ve üretici kılavuzu</li><li>Tek fazlı mı, çok fazlı mı; frekans dönüştürücü topolojisi</li><li>Üreticinin istediği Tip A, F veya B sınıfı</li><li>30 mA kişi koruması veya proje gereği farklı IΔn</li><li>RCCB/RCBO kısa devre ve aşırı akım koordinasyonu</li><li>Üst-alt RCD seçiciliği ve Tip S kullanımı</li><li>Devredeki toplam birikimli kaçak akım</li><li>Test düğmesi, açma akımı ve açma süresi ölçümü</li></ul></section>
<section><h2>6. Doğru kullanıcı yolculuğu</h2><p>Önce belirtiyi ve etkilenen devreyi güvenli biçimde ayırın. Ardından Tip A–Tip AC rehberini, sürekli açma nedenlerini ve üretici kılavuzunu birlikte değerlendirin.</p><p><a class="button" href="/karar-motoru">RCD açması için güvenli karar motorunu açın</a> <a class="button secondary" href="/haberler/kacak-akim-rolesi-neden-surekli-atar">Sürekli açma nedenlerini inceleyin</a></p><div class="warning"><strong>Affiliate sınırı:</strong> Tip F sabit tesisat koruma cihazıdır. Tam yük, dalga biçimi, kısa devre seviyesi ve üretici talimatı doğrulanmadan ürün yönlendirmesi açılmaz; mevcut koruma doğru ve ölçümler uygunsa gereksiz değişim önerilmez.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://hager.com/uk/support/regulations-18th-edition/selection-of-rcd-types" rel="external noopener">Hager — RCD tiplerinin yük türüne göre seçimi</a></li><li><a href="https://destination-zukunft.abb.com/produkte/mischfrequenzstroeme-im-griff/" rel="external noopener">ABB — Tip F ve karışık frekanslı artık akımlar</a></li><li><a href="https://www.legrand.com/ecatalogue/en/catalog/products/rccb-dx3-2-pole-25a-type-f-30ma-screw-terminals-411590" rel="external noopener">Legrand — Tip F RCCB teknik özellikleri ve IEC 62423</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai seçimde yürürlükteki ulusal kurallar, tam cihaz üreticisinin güncel talimatı ve saha ölçümü esas alınmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı ayrım</h2><ul><li>Tip A: AC + darbeli DC</li><li>Tip F: tek fazlı dönüştürücü ve karışık frekans</li><li>Tip B: düzgün DC dahil daha geniş algılama</li><li>30 mA değeri RCD tipini tek başına göstermez</li></ul></div><div class="side-card"><h2>İlgili rehberler</h2><p><a href="/haberler/kacak-akim-rolesi-tip-a-tip-ac-farki">Tip A ve Tip AC farkı</a></p><p><a href="/haberler/kacak-akim-rolesi-tip-s-selektivite-nedir">Tip S ve seçicilik</a></p><p><a href="/haberler/kacak-akim-rolesi-kac-amper-kac-ma-olmali">Amper ve mA seçimi</a></p></div><div class="side-card"><h2>Uzmanlık sınırı</h2><p>RCD değişimi ve açma testi, enerjili pano riski nedeniyle yetkili elektrikçi veya elektrik mühendisi tarafından yapılmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgi platformudur; EDAŞ, kamu kurumu, RCD üreticisi veya elektrik servis sağlayıcısı değildir.</p></div></footer>
</body></html>
