<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>Kaçak Akım Rölesi Tip F mi Tip B mi? İnverter, VFD ve Isı Pompası | ALO186</title>
  <meta name="description" content="Tip F ve Tip B kaçak akım rölesini; tek/üç faz inverter, VFD, ısı pompası, düzgün DC kaçak, yüksek frekans ve istenmeyen açma açısından seçin.">
  <meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/kacak-akim-rolesi-tip-f-tip-b-inverter-vfd-isi-pompasi"><link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Kaçak akım rölesi Tip F mi Tip B mi? İnverter, VFD ve ısı pompası seçimi","description":"Elektronik ve frekans kontrollü yüklerde Tip A, Tip F ve Tip B RCD görevlerini; karışık frekans, düzgün DC artık akım, kaçak akım ölçümü ve istenmeyen açma açısından açıklar.","datePublished":"2026-07-29","dateModified":"2026-07-29","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/kacak-akim-rolesi-tip-f-tip-b-inverter-vfd-isi-pompasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"RCD type F"},{"@type":"DefinedTerm","name":"RCD type B"},{"@type":"DefinedTerm","name":"smooth DC residual current"},{"@type":"DefinedTerm","name":"single-phase frequency converter"},{"@type":"DefinedTerm","name":"nuisance tripping"},{"@type":"DefinedTerm","name":"protective conductor leakage current"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Tip F kaçak akım rölesi ne için kullanılır?","acceptedAnswer":{"@type":"Answer","text":"Tip F, Tip A'nın algıladığı dalga biçimlerine ek olarak tek fazlı frekans dönüştürücülerin oluşturabildiği karışık ve daha yüksek frekanslı artık akımlara duyarlıdır. Kesin uygunluk cihaz üreticisi dokümanıyla doğrulanır."}},{"@type":"Question","name":"Tip B RCD her inverterli cihaz için zorunlu mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tip B düzgün DC artık akımların ve üç fazlı doğrultucu/inverter yapılarının söz konusu olduğu uygulamalarda gerekebilir; yükün topolojisi ve üretici talimatı bilinmeden yalnız 'inverter var' diye seçilmez."}},{"@type":"Question","name":"RCD sürekli atıyorsa Tip B takmak sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Kesin değil. Toplam normal kaçak akım, EMC filtreleri, nem, izolasyon arızası, nötr-PE bağlantısı, kablo kapasitesi ve yanlış RCD tipi ölçülmeden cihaz değiştirmek kök nedeni gizleyebilir."}},{"@type":"Question","name":"30 mA yerine 300 mA RCD takmak istenmeyen açmayı çözer mi?","acceptedAnswer":{"@type":"Answer","text":"İnsan koruma amacı ve proje şartı doğrulanmadan nominal artık akımı büyütmek güvenli çözüm değildir. Koruma amacı, açma süresi, seçicilik ve gerçek kaçak akım birlikte değerlendirilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik rehberler","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":3,"name":"Tip F ve Tip B RCD seçimi","item":"https://alo186.com/haberler/kacak-akim-rolesi-tip-f-tip-b-inverter-vfd-isi-pompasi"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ev-sarj-uygunluk/">EV uygunluğu</a><a href="/haberler/ev-sarj-acik-pen-korumasi-opdd-nedir">EV korumaları</a><a href="/elektrik-portali">Portal</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">RCD type F · RCD type B · smooth DC residual current · VFD · ısı pompası</span><h1>Kaçak akım rölesi Tip F mi Tip B mi? İnverter, VFD ve ısı pompasında nasıl seçilir?</h1><p class="lead">Elektronik güç dönüştürücüler yalnız 50 Hz sinüzoidal kaçak akım üretmeyebilir. Tek fazlı frekans kontrollü cihazlarda karışık frekans bileşenleri, üç fazlı doğrultucu ve inverterlerde ise düzgün DC artık akım oluşabilir. Yanlış RCD tipi korumanın algılama davranışını bozabilir; fakat daha pahalı bir RCD takmak da izolasyon, nötr-PE veya toplam kaçak akım problemini kendiliğinden çözmez.</p><div class="meta"><span>Son doğrulama: 29 Temmuz 2026</span><span>Birincil kaynaklar: Siemens, ABB ve Hager teknik açıklamaları</span><span>RCD seçimi, ölçümü ve pano müdahalesi yetkili elektrik personeli işidir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce yükün tek faz mı üç faz mı olduğunu ve üretici kılavuzunun istediği RCD dalga biçimini doğrulayın. Tek fazlı frekans dönüştürücü ve karışık frekanslı artık akım için Tip F gerekebilir; düzgün DC artık akım ihtimali bulunan üç fazlı doğrultucu/inverter yapısında Tip B gündeme gelir. Ardından PE kaçak akımını frekans uygun cihazla ölçün, izolasyon ve nötr-PE hatasını dışlayın, açma süresini test edin. Yalnız “RCD atıyor” diye tip veya mA değeri değiştirmeyin.</div>
<div class="layout"><div class="article">
<section><h2>1. Tip A, Tip F ve Tip B arasındaki temel fark nedir?</h2><div class="table-wrap"><table><thead><tr><th>RCD tipi</th><th>Algılama kapsamının özeti</th><th>Tipik karar bağlamı</th></tr></thead><tbody><tr><td>Tip A</td><td>Sinüzoidal AC ve titreşimli DC artık akım</td><td>Tek fazlı elektronik yüklerin önemli bölümü; üretici talimatı şart</td></tr><tr><td>Tip F</td><td>Tip A kapsamına ek karışık frekanslı artık akımlar</td><td>Tek fazlı frekans dönüştürücüler, bazı ısı pompaları ve değişken hızlı cihazlar</td></tr><tr><td>Tip B</td><td>Tip F kapsamına ek düzgün DC ve geniş frekans davranışı</td><td>Üç fazlı doğrultucu/VFD, bazı UPS, PV ve EV uygulamaları</td></tr></tbody></table></div><p>Siemens, Tip F RCD'leri tek fazlı frekans dönüştürücülerden kaynaklanabilen kHz bileşenli frekans karışımları için; Tip B/B+ cihazları ise düzgün DC artık akımların algılanması ve doğrultuculu girişlerin önündeki üç fazlı sistemler için tanımlar.</p></section>
<section><h2>2. Düzgün DC artık akım neden önemlidir?</h2><p>Bazı doğrultucu ve inverter arızalarında artık akım sıfırdan geçen titreşimli bir dalga yerine düzgün DC bileşen taşıyabilir. Uygun olmayan RCD'nin manyetik algılama devresi bu DC bileşenle etkilenebilir ve beklenen koruma davranışı güvenle varsayılamaz.</p><ul><li>Üç fazlı altı darbeli doğrultucu topolojisi,</li><li>motor sürücüsü/VFD,</li><li>PV inverter veya enerji depolama dönüştürücüsü,</li><li>UPS doğrultucu/inverter yapısı,</li><li>DC hata algılaması olmayan bazı EV şarj düzenleri</li></ul><p>Tip B gereksinimi yalnız cihaz kategorisinden değil, iç topoloji ve üretici talimatından belirlenir. Cihaz içinde 6 mA DC algılama gibi ek koruma varsa haricî RCD seçimi ayrıca tanımlanabilir.</p></section>
<section><h2>3. Tip F ne zaman anlamlıdır?</h2><p>Siemens, tek fazlı frekans dönüştürücü kullanan çamaşır makinesi ve ısı pompası gibi cihazların kHz bölgesinde bileşenler içeren artık akımlar oluşturabileceğini ve Tip F'nin bu dalga biçimlerine karşı koruma sağladığını belirtir. ABB de Tip F'nin tek fazlı frekans dönüştürücü çıkış tarafında görülebilen 1000 Hz'e kadar karışık frekansları algılayabildiğini açıklar.</p><div class="note"><strong>Tip F = istenmeyen açma önleyici cihaz değildir:</strong> Darbe dayanımı ve gecikme davranışı ürün ailesine göre avantaj sağlayabilir; ancak gerçek izolasyon arızası, nötr-PE bağı veya aşırı normal kaçak akım varsa açma devam etmelidir.</div></section>
<section><h2>4. Isı pompasında neden yalnız cihaz gücüne bakılmaz?</h2><p>Isı pompalarında kompresör sürücüsü, fan sürücüleri, EMC filtreleri, elektrikli yardımcı ısıtıcı ve kontrol beslemeleri farklı artık akım bileşenleri oluşturabilir. Bazı üreticiler Tip A, bazıları Tip F, Tip B veya özel yüksek frekans karakteristiği isteyebilir.</p><ol class="steps"><li>Isı pompasının tam model ve bağlantı kılavuzunu bulun.</li><li>Tek faz/üç faz beslemeyi ve inverter topolojisini doğrulayın.</li><li>Üreticinin RCD tipi, nominal artık akım ve bağımsız devre şartını kaydedin.</li><li>EMC filtre ve normal PE kaçak akımı bilgisini kontrol edin.</li><li>Yerel proje, kablo ve koruma düzeniyle uyumunu hesaplayın.</li><li>Gerçek açma süresi ve kaçak akım trendini devreye almada kaydedin.</li></ol><p>Hager, inverter kontrollü ısı pompalarında standart RCD'lerin üst frekans sınırlarının ayrıca değerlendirilmesi gerektiğini vurgular. Bu, her ısı pompasına aynı özel ürünün takılacağı anlamına gelmez.</p></section>
<section><h2>5. RCD neden istenmeyen şekilde açar?</h2><div class="table-wrap"><table><thead><tr><th>Neden</th><th>Nasıl ayırt edilir?</th></tr></thead><tbody><tr><td>Toplam normal PE kaçak akımı</td><td>Devre ve yük bazlı gerçek RMS/frekans uygun kaçak akım ölçümü</td></tr><tr><td>EMC filtre kapasitörlerinin açılış darbesi</td><td>Açma anı kaydı, yüklerin sıralı devreye alınması ve üretici verisi</td></tr><tr><td>Yanlış RCD dalga biçimi</td><td>Yük topolojisi ve üretici RCD tipi şartı</td></tr><tr><td>İzolasyon arızası veya nem</td><td>Uygun izolasyon testi ve görsel/termal kontrol</td></tr><tr><td>Nötr-PE bağlantısı veya ortak nötr</td><td>Devre ayrımı, süreklilik ve kaçak akım yolu incelemesi</td></tr><tr><td>Bir RCD altında çok fazla elektronik yük</td><td>Devre bazlı kaçak toplamı ve seçici bölümleme</td></tr><tr><td>Şebeke geçici olayı veya SPD davranışı</td><td>Olay zamanı, güç kalitesi ve SPD/RCD koordinasyonu</td></tr></tbody></table></div></section>
<section><h2>6. “Daha büyük mA takalım” neden doğru ilk çözüm değildir?</h2><p>30 mA, 100 mA veya 300 mA değerleri yalnız istenmeyen açma hassasiyeti değildir; koruma amacı ve açma koşulunun bir parçasıdır. İnsan koruması gereken son devrede nominal artık akımı artırmak tehlikeli olabilir. Bunun yerine:</p><ul><li>normal kaçak akımı ölçün,</li><li>yükleri uygun devrelere ayırın,</li><li>üst-alt RCD seçiciliğini doğrulayın,</li><li>doğru dalga biçimi tipini seçin,</li><li>izolasyon ve nötr hatasını giderin,</li><li>üreticinin izin verdiği gecikmeli/seçici çözümü proje seviyesinde değerlendirin.</li></ul><div class="warning"><strong>RCD'yi köprülemeyin veya devre dışı bırakmayın:</strong> Sık açma, korumanın gereksiz olduğunu değil; tesisat, yük veya seçim probleminin ölçülmesi gerektiğini gösterir.</div></section>
<section><h2>7. VFD/motor sürücüsünde kabul ölçümleri</h2><ol class="steps"><li>Şebeke sistemi, nötr ve PE topolojisini kaydedin.</li><li>VFD üreticisinin RCD ve EMC filtre talimatını doğrulayın.</li><li>RCD'nin tipi, In, IΔn, kutup sayısı ve kısa devre koordinasyonunu kaydedin.</li><li>PE kaçak akımını sürücü kapalı, hazır ve farklı hız/yük noktalarında ölçün.</li><li>RCD açma süresini uygun test cihazıyla doğrulayın.</li><li>Motor kablosu uzunluğu, ekran bağlantısı ve anahtarlama frekansını kaydedin.</li><li>Birden fazla sürücü varsa eşzamanlı devreye alma ve toplam kaçak senaryosunu test edin.</li><li>Şebeke, jeneratör ve UPS/bypass modları varsa ayrı ayrı kabul edin.</li></ol></section>
<section><h2>8. Satın alma ve teklif kontrol listesi</h2><ul><li>“Tip B” ifadesinin yanında uygulanabilir frekans aralığı ve standardı var mı?</li><li>RCCB mi RCBO mu; aşırı akım koruması ayrı mı?</li><li>Nominal akım ve kısa devre yedek koruması uygun mu?</li><li>Üretici, yük modeliyle açık uyumluluk veriyor mu?</li><li>Test düğmesi ve periyodik test talimatı belirtilmiş mi?</li><li>Yoğuşma, sıcaklık ve ortam koşulu ürün sınırında mı?</li><li>Devreye alma ölçümü ve rapor teslimi teklife dahil mi?</li><li>Mevcut doğru cihaz güvenli ve testliyse gereksiz değişim engelleniyor mu?</li></ul></section>
<section><h2>9. Kaynaklar ve doğrulama</h2><ul><li><a href="https://www.siemens.com/tr-tr/products/sentron/residual-current-protective-devices/" rel="noopener noreferrer">Siemens — Tip A, F ve B RCD kullanım açıklamaları</a></li><li><a href="https://empower.abb.com/ecatalog/ec/UK_EN/p/565345" rel="noopener noreferrer">ABB — Type B ve Type F RCCB uygulama açıklaması</a></li><li><a href="https://assets.sc.hager.com/uk/support/regulations-18th-edition/selection-of-rcd-types" rel="noopener noreferrer">Hager — RCD tip seçimi ve yük örnekleri</a></li><li><a href="https://hager.com/uk/hager_b-hp" rel="noopener noreferrer">Hager — Isı pompasında yüksek frekans artık akım değerlendirmesi</a></li></ul><p>Üretici sayfaları genel dalga biçimi ve uygulama çerçevesi verir. Kesin seçim kurulacak yükün güncel kılavuzu, yerel proje şartları ve yetkili mühendislik hesabıyla doğrulanmalıdır.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Tip B, Tip F'nin daha iyisi midir?</summary><p>Hiyerarşik olarak daha geniş dalga biçimi kapsamı vardır; fakat doğru seçim “en geniş olanı takmak” değildir. Sistem, üretici talimatı, frekans davranışı, seçicilik ve test yöntemi birlikte değerlendirilir.</p></details><details><summary>Tek faz inverter için Tip B gerekir mi?</summary><p>Her zaman değil. Tek fazlı frekans dönüştürücüde Tip F yeterli olabilir; düzgün DC hata olasılığı ve üretici şartı Tip B gerektiriyorsa buna uyulur.</p></details><details><summary>RCD test düğmesi doğru tip seçildiğini kanıtlar mı?</summary><p>Hayır. Test düğmesi cihazın iç mekanizmasını kontrol eder; gerçek devre açma süresini, PE yolunu, dalga biçimi uyumunu veya toplam kaçak akımı tek başına kanıtlamaz.</p></details><details><summary>RCD açması yazılımla çözülebilir mi?</summary><p>VFD anahtarlama frekansı veya EMC ayarı kaçak akımı etkileyebilir; fakat üretici onayı ve EMC/güvenlik değerlendirmesi olmadan parametre değişikliği yapılmamalıdır.</p></details></section>
<div class="cta"><h2>RCD tipini ürün etiketinden önce yükün artık akım dalga biçimiyle doğrulayın</h2><p>Üretici şartını, PE kaçak akımı ölçümünü, açma süresini ve kabul kanıtını aynı teknik pakete bağlayın.</p><p><a class="button" href="/hesaplama/ev-sarj-uygunluk/">EV Wallbox ve Tesisat Uygunluğu</a> <a class="button secondary" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik Devir ve Kabul Paketi</a></p></div>
</div><aside class="side"><div class="side-card"><h2>İlgili rehberler</h2><a href="/haberler/ev-sarj-acik-pen-korumasi-opdd-nedir">EV açık PEN ve OPDD koruması</a><a href="/haberler/ev-sarj-kablosu-kesiti-gerilim-dusumu-isinma">EV kablo kesiti ve ısınma</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik Devir ve Kabul Paketi</a><a href="/hizmetler/elektrik-teklif-teknik-inceleme/">Teklif ve şartname incelemesi</a></div><div class="side-card"><h2>Ticari sınır</h2><p>Bu rehber RCD veya pano ürünü satışı değildir ve affiliate bağlantısı içermez. Mevcut koruma doğru tipte, güvenli ve testliyse gereksiz cihaz değişimi önerilmez.</p></div><div class="side-card"><h2>Bağımsızlık</h2><p>ALO186, EDAŞ, RCD üreticisi, ürün satıcısı veya resmî kontrol kuruluşu değildir. Pano ölçümü ve cihaz değişimi yetkili personelce yapılmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız teknik bilgi platformudur; resmî arıza veya kurum hizmeti değildir.</p></div></footer>
</body></html>
